<project name="Orginal_5DC" version="5.0.2" schema="" Target="EMTDC">
  <paramlist name="Settings">
    <param name="creator" value="ETRAN, 984688192" />
    <param name="time_duration" value="5" />
    <param name="time_step" value="50" />
    <param name="sample_step" value="4150" />
    <param name="chatter_threshold" value="0.001" />
    <param name="branch_threshold" value="0.0005" />
    <param name="latency_count" value="100" />
    <param name="StartType" value="0" />
    <param name="PlotType" value="1" />
    <param name="output_filename" value="$(Namespace).out" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="30.0" />
    <param name="snapshot_filename" value="IBR_snp" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="1" />
    <param name="Scenario" value="" />
    <param name="Advanced" value="21503" />
    <param name="Options" value="48" />
    <param name="Build" value="22" />
    <param name="Warn" value="1" />
    <param name="Check" value="15" />
    <param name="description" value="" />
    <param name="revisor" value="Picstudent, 1793926314" />
    <param name="architecture" value="windows" />
    <param name="Debug" value="0" />
    <param name="startup_filename" value="C:\Users\nguy258\OneDrive - PNNL\Projects\IBR_Analytics\Simulation\Github Folder Management\IEEE_39_No_IBR_QN\Generator_Trip\PSCAD\IBR_ConvZ_Modified5.gf46\IBR_snp.snp" />
    <param name="sparsity_threshold" value="200" />
  </paramlist>
  <paramlist name="Validation" />
  <definitions>
    <Definition classid="UserCmpDefn" name="DataCenter_Ercot_2" build="" crc="61087235" view="false" instances="0" date="1793923181" id="861872664" w="320" h="400">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <graphics size="4">
        <Port classid="Port" id="965219316" x="-54" y="0">
          <paramlist>
            <param name="name" value="abc" />
            <param name="dim" value="3" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1021992423" x="-39" y="-39" w="78" h="78">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="830870161" x="-39" y="0">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="abc" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2004703003" x="-77" y="13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="abc" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1062900963" x="-32" y="53">
          <paramlist>
            <param name="text" value="$UnitName" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <paramlist>
          <param name="show_border" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
        </paramlist>
      </graphics>
      <form name="" splitter="60" w="320" h="400" commentlines="4" help-width="490">
        <category name="Configuration" visible="true">
          <cond><![CDATA[true]]></cond>
          <parameter name="Name" desc="Name" group="" type="Text" helpmode="Overwrite" allowemptystr="true" min="0" max="0">
            <value><![CDATA[]]></value>
            <cond><![CDATA[true]]></cond>
            <help><![CDATA[The name of the component]]></help>
            <regex><![CDATA[]]></regex>
            <error_msg><![CDATA[]]></error_msg>
            <vis />
          </parameter>
          <parameter name="UnitName" desc="Data Center Name" type="Text" group="" helpmode="Append" allowemptystr="false" min="0" max="0">
            <value><![CDATA[DataCenter1]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
            <regex><![CDATA[]]></regex>
            <error_msg><![CDATA[]]></error_msg>
          </parameter>
        </category>
      </form>
      <schematic classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="3" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User id="1530566966" classid="UserCmp" defn="master:xnode" x="792" y="810" h="33" w="24" z="1" q="4" orient="0" link="-1" disable="false">
          <paramlist name="" link="-1" crc="37312176">
            <param name="Name" value="abc" />
          </paramlist>
        </User>
        <grouping />
        <Wire classid="WireOrthogonal" id="540687252" name="" x="1854" y="792" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1762181076" name="" x="1908" y="828" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="150351692" name="" x="2268" y="810" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1100721311" name="" x="1584" y="810" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" id="1915312962" x="1800" y="702" w="80" h="81" z="480" orient="4" defn="master:breaker3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="1" />
            <param name="NAME" value="BRK_Bypass" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e15 [ohm]" />
            <param name="RON" value="0.0001 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1082157119" name="" x="1602" y="792" w="64" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
          <vertex x="54" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1042695799" name="" x="1836" y="702" w="460" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="450" y="0" />
          <vertex x="450" y="108" />
        </Wire>
        <User classid="UserCmp" name="AIDataCenter_Model_Library:Load" id="1978952662" x="2394" y="864" w="248" h="109" z="390" orient="4" defn="AIDataCenter_Model_Library:Load" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="64995998">
            <param name="VLoad" value="0.48" />
            <param name="Freq" value="60" />
            <param name="PLoad" value="1 [MW]" />
            <param name="QLoad" value="0.05 [MVAr]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:umec-xfmr-6w5L" id="1763319067" x="1476" y="828" w="100" h="75" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96249549">
            <param name="zsbf" value="" />
            <param name="zsyf" value="" />
            <param name="zsrf" value="" />
            <param name="zolbf" value="" />
            <param name="zolrf" value="" />
            <param name="rtykff" value="" />
            <param name="lfykff" value="" />
            <param name="swlkbf" value="" />
            <param name="pwlkbf" value="" />
            <param name="swlkyf" value="" />
            <param name="pwlkyf" value="" />
            <param name="swlkrf" value="" />
            <param name="pwlkrf" value="" />
            <param name="swlbbf" value="" />
            <param name="pwlbbf" value="" />
            <param name="swlbyf" value="" />
            <param name="pwlbyf" value="" />
            <param name="swlbrf" value="" />
            <param name="pwlbrf" value="" />
            <param name="zsbt" value="" />
            <param name="zsyt" value="" />
            <param name="zsrt" value="" />
            <param name="rtyoket" value="" />
            <param name="lfyoket" value="" />
            <param name="swlkbt" value="" />
            <param name="pwlkbt" value="" />
            <param name="swlkyt" value="" />
            <param name="pwlkyt" value="" />
            <param name="swlkrt" value="" />
            <param name="pwlkrt" value="" />
            <param name="swlbbt" value="" />
            <param name="pwlbbt" value="" />
            <param name="swlbyt" value="" />
            <param name="pwlbyt" value="" />
            <param name="swlbrt" value="" />
            <param name="pwlbrt" value="" />
            <param name="yokebs" value="" />
            <param name="yokeys" value="" />
            <param name="yokers" value="" />
            <param name="swlkbs" value="" />
            <param name="pwlkbs" value="" />
            <param name="swlkys" value="" />
            <param name="pwlkys" value="" />
            <param name="swlkrs" value="" />
            <param name="pwlkrs" value="" />
            <param name="swlbbs" value="" />
            <param name="pwlbbs" value="" />
            <param name="swlbys" value="" />
            <param name="pwlbys" value="" />
            <param name="swlbrs" value="" />
            <param name="pwlbrs" value="" />
            <param name="ICA2" value="" />
            <param name="IBC2" value="" />
            <param name="IAB2" value="" />
            <param name="ILC2" value="" />
            <param name="ILB2" value="" />
            <param name="ILA2" value="" />
            <param name="ICA1" value="" />
            <param name="IBC1" value="" />
            <param name="IAB1" value="" />
            <param name="ILC1" value="" />
            <param name="ILB1" value="" />
            <param name="ILA1" value="" />
            <param name="rayo" value="1.0" />
            <param name="rlyo" value="2.0" />
            <param name="rayw" value="1.0" />
            <param name="rlyw" value="2.0" />
            <param name="Y10E" value="1.49469 [pu]" />
            <param name="X10E" value="124.388 [%]" />
            <param name="Y9E" value="1.36094 [pu]" />
            <param name="X9E" value="60.215 [%]" />
            <param name="Y8E" value="1.26115 [pu]" />
            <param name="X8E" value="20.357 [%]" />
            <param name="Y7E" value="1.17334 [pu]" />
            <param name="X7E" value="6.52348 [%]" />
            <param name="Y6E" value="1.08024 [pu]" />
            <param name="X6E" value="3.09543 [%]" />
            <param name="Y5E" value="1.0 [pu]" />
            <param name="X5E" value="2 [%]" />
            <param name="Y4E" value=".825118 [pu]" />
            <param name="X4E" value=".980856 [%]" />
            <param name="Y3E" value=".61284 [pu]" />
            <param name="X3E" value=".487637 [%]" />
            <param name="Y2E" value=".324129 [pu]" />
            <param name="X2E" value=".1774 [%]" />
            <param name="Y1E" value="0.0 [pu]" />
            <param name="X1E" value="0.0 [%]" />
            <param name="Enab" value="1" />
            <param name="Im1" value="1 [%]" />
            <param name="a" value="1.0" />
            <param name="Dtls" value="0" />
            <param name="View" value="1" />
            <param name="Tap" value="0" />
            <param name="Sat" value="0" />
            <param name="CuL" value="0.001 [pu]" />
            <param name="NLL" value="0.001 [pu]" />
            <param name="Xl" value="0.05 [pu]" />
            <param name="f" value="60" />
            <param name="Lead" value="1" />
            <param name="YD2" value="0" />
            <param name="YD1" value="1" />
            <param name="V2" value="0.48" />
            <param name="V1" value="35" />
            <param name="Tmva" value="2 [MVA]" />
            <param name="Core" value="0" />
            <param name="Name" value="T1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="412120051" name="master:resistor" x="1476" y="864" w="33" h="62" z="1" orient="1" defn="master:resistor" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10119665">
            <param name="Name" value="" />
            <param name="R" value="1.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1277239174" x="1476" y="900" w="26" h="34" z="-1" orient="7" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" id="1138081827" name="" x="1296" y="828" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="52267730" x="1206" y="810" w="44" h="54" z="60" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="100.0 [MVA]" />
            <param name="BaseV" value="35" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Iabc_Grid" />
            <param name="VolI" value="" />
            <param name="P" value="P_Grid" />
            <param name="Q" value="Q_Grid" />
            <param name="Vrms" value="VRMS_Grid" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Name" value="" />
            <param name="Crms" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1133854268" name="master:datalabel" x="2214" y="1080" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="BRK_Bypass" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1672731852" name="master:annotation" x="1116" y="756" w="80" h="38" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="===" />
            <param name="AL2" value="HVAC: 138kV" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="203842523" name="master:annotation" x="1260" y="810" w="74" h="38" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="===" />
            <param name="AL2" value="MVAC: 35kV" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1094485930" name="master:annotation" x="1620" y="810" w="72" h="38" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="===" />
            <param name="AL2" value="LVAC: 480V" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="141822455" name="master:annotation" x="1908" y="738" w="58" h="38" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="===" />
            <param name="AL2" value="DC: 900V" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1437755291" x="1674" y="810" w="44" h="54" z="90" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="0.48" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="0" />
            <param name="CurI" value="Iabc_Rect" />
            <param name="VolI" value="Vgabc" />
            <param name="P" value="P_Rect" />
            <param name="Q" value="Q_Rect" />
            <param name="Vrms" value="VRMS_Rect" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="2" />
            <param name="BaseA" value="1.2" />
            <param name="Name" value="" />
            <param name="Crms" value="IRMS_Rect" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:voltmeter" id="258064785" x="1872" y="792" w="64" h="44" z="100" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26842314">
            <param name="Name" value="V_DC_Link" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="491034896" x="2250" y="810" w="44" h="54" z="130" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="0.48" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Iabc_Inv" />
            <param name="VolI" value="Vabc_Inv" />
            <param name="P" value="P_Inv" />
            <param name="Q" value="Q_Inv" />
            <param name="Vrms" value="VRMS_Inv" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Name" value="" />
            <param name="Crms" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:ammeter" id="1998615588" x="1962" y="954" w="46" h="28" z="180" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="119030036">
            <param name="Name" value="I_DCDC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="586663967" x="2340" y="810" w="44" h="54" z="140" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="0.48" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Iabc_Load" />
            <param name="VolI" value="Vabc_Load" />
            <param name="P" value="P_Load" />
            <param name="Q" value="Q_Load" />
            <param name="Vrms" value="VRMS_Load" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Name" value="" />
            <param name="Crms" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="540336790" name="master:datalabel" x="2142" y="1098" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="DBlk_Rect" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1141119812" name="" x="1962" y="936" w="10" h="30" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="20" />
        </Wire>
        <Wire classid="Bus" id="2019304203" name="" x="1296" y="774" w="69" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <paramlist link="-1" name="">
            <param name="Name" value="Bus_1_MV" />
            <param name="BaseKV" value="35.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <Wire classid="Bus" id="1457387413" name="" x="1584" y="774" w="66" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <paramlist link="-1" name="">
            <param name="Name" value="Bus_2_LV" />
            <param name="BaseKV" value="0.48" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <Wire classid="WireOrthogonal" id="502130506" name="" x="1602" y="792" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="586637776" name="" x="1692" y="810" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2055647805" x="1764" y="864" w="40" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vgabc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1825834760" x="1800" y="882" w="68" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VRMS_Rect" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1181408578" name="" x="1800" y="882" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" id="2062081929" x="1782" y="558" w="80" h="41" z="550" orient="4" defn="master:breaker3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="1" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK_Cooling" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e10 [ohm]" />
            <param name="RON" value="0.0001 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:var_switch" id="1776929948" x="2232" y="558" w="51" h="38" z="40" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86328302">
            <param name="Name" value="Brk_Cooling" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Value" value="1" />
            <param name="Max" value="0" />
            <param name="Min" value="1" />
            <param name="Ton" value="Close" />
            <param name="Toff" value="Open" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="676207265" name="master:datalabel" x="2304" y="558" w="72" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="BRK_Cooling" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="676301930" name="" x="2268" y="558" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1775955971" name="master:annotation" x="1980" y="432" w="38" h="38" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="===" />
            <param name="AL2" value="50kW" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="478607546" name="master:annotation" x="2394" y="918" w="34" h="38" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="===" />
            <param name="AL2" value="1MW" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="448362593" name="" x="1818" y="558" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" id="950543691" x="2196" y="810" w="80" h="41" z="400" orient="4" defn="master:breaker3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="1" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="En_Bypass" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="10e3 [ohm]" />
            <param name="RON" value="0.00001 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:varrlc" id="2001144668" x="1908" y="828" w="51" h="50" z="120" orient="3" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="130577312">
            <param name="RLC" value="2" />
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="20 [mF]" />
            <param name="E" value="0.9 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="IDClink" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1611316906" name="master:datalabel" x="2124" y="1116" w="134" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Charging1_Discharging0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="880399857" name="AIDataCenter_Model_Library:UPS_Ctrl" x="1980" y="1098" w="218" h="102" z="290" orient="0" defn="AIDataCenter_Model_Library:UPS_Ctrl" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127525861">
            <param name="Name" value="" />
            <param name="Vrated" value="0.48" />
            <param name="fnom" value="60" />
            <param name="InitMode" value="0" />
            <param name="tstart" value="1" />
            <param name="MaxV_Bypass" value="1.2" />
            <param name="untitled" value="0" />
            <param name="MinV_Bypass" value="0.85" />
            <param name="tdelay_Bypass" value="0.01" />
            <param name="tdelay_ov_bypass" value="0.01" />
            <param name="tdelay_uv_bypass" value="0.001" />
            <param name="En_LVRT_Rect" value="1" />
            <param name="En_HVRT_Rect" value="0" />
            <param name="un" value="0" />
            <param name="En_Rect_Reconnect" value="1" />
            <param name="LV1" value="0.9" />
            <param name="LV2" value="0.8" />
            <param name="LV3" value="0.7" />
            <param name="LV4" value="0.6" />
            <param name="LV5" value="0.5" />
            <param name="LV6" value="0.4" />
            <param name="LV7" value="0.3" />
            <param name="LV8" value="0.2" />
            <param name="LV9" value="0.1" />
            <param name="LV10" value="0" />
            <param name="Lt1" value="999" />
            <param name="Lt2" value="999" />
            <param name="Lt3" value="999" />
            <param name="Lt4" value="0.002" />
            <param name="Lt5" value="0.002" />
            <param name="Lt6" value="0.002" />
            <param name="Lt7" value="0.002" />
            <param name="Lt8" value="0.002" />
            <param name="Lt9" value="0.002" />
            <param name="Lt10" value="0.002" />
            <param name="HV1" value="1.1" />
            <param name="HV2" value="1.2" />
            <param name="HV3" value="1.3" />
            <param name="HV4" value="1.4" />
            <param name="HV5" value="1.5" />
            <param name="HV6" value="1.6" />
            <param name="HV7" value="1.7" />
            <param name="HV8" value="1.8" />
            <param name="HV9" value="1.9" />
            <param name="HV10" value="2.0" />
            <param name="Ht1" value="9999" />
            <param name="Ht2" value="9999" />
            <param name="Ht3" value="0.1" />
            <param name="Ht4" value="0.01" />
            <param name="Ht5" value="0.01" />
            <param name="Ht6" value="0.01" />
            <param name="Ht7" value="0.01" />
            <param name="Ht8" value="0.01" />
            <param name="Ht9" value="0" />
            <param name="Ht10" value="0" />
            <param name="t_delay_Reconnection" value="1" />
            <param name="Sbase" value="1.5" />
            <param name="En_OC_Rect" value="0" />
            <param name="OC1" value="1.1" />
            <param name="OC2" value="1.2" />
            <param name="OC3" value="1.3" />
            <param name="OC5" value="1.5" />
            <param name="OC4" value="1.4" />
            <param name="tOC1" value="0.01" />
            <param name="tOC2" value="0.01" />
            <param name="tOC3" value="0.01" />
            <param name="tOC4" value="0.01" />
            <param name="tOC5" value="0.01" />
            <param name="OC_Bypass" value="2" />
            <param name="tdelay_oc_bypass" value="0.01" />
            <param name="tBatteryComeoutdelay" value="1" />
            <param name="Maxf_Bypass" value="61.2" />
            <param name="tdelay_of_Bypass" value="0.5" />
            <param name="Minf_Bypass" value="58.8" />
            <param name="tdelay_uf_bypass" value="0.5" />
            <param name="Maxf_Rect" value="61.8" />
            <param name="tdelay_of_rect" value="0.5" />
            <param name="Minf_Rect" value="57" />
            <param name="tdelay_uf_Rect" value="0.5" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1012971018" name="" x="2178" y="1080" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1022135048" name="" x="2142" y="1098" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" id="242007944" name="master:datalabel" x="1836" y="1080" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Vgabc" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1978147032" name="master:pgb" x="2232" y="1098" w="72" h="40" z="320" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="DBlk_Rect" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.02" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.2" />
            <param name="Min" value="-0.2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1851801360" name="" x="2142" y="1098" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="621667664" name="" x="1026" y="810" w="172" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <User classid="UserCmp" id="1288462236" name="master:pgb" x="2106" y="1044" w="74" h="40" z="340" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="En_Bypass" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.2" />
            <param name="Min" value="-0.2" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="964555277" name="master:pgb" x="2232" y="1134" w="146" h="40" z="310" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Charging1_Discharging0" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.05" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.2" />
            <param name="Min" value="-0.2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1543371258" name="" x="2232" y="1134" w="100" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-18" />
          <vertex x="-90" y="-18" />
        </Wire>
        <User classid="UserCmp" defn="master:inv" id="1721239315" x="2142" y="1080" w="44" h="25" z="330" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="31763427" name="master:datalabel" x="2106" y="1080" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="En_Bypass" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="664913104" name="" x="2052" y="1080" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1075255238" name="" x="2106" y="1044" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="567444465" x="1674" y="702" w="44" h="54" z="50" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="0" />
            <param name="RMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="0.48" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Iabc_Bypass" />
            <param name="VolI" value="Vgabc" />
            <param name="P" value="P_Bypass" />
            <param name="Q" value="Q_Rect" />
            <param name="Vrms" value="VRMS_Rect" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="2" />
            <param name="BaseA" value="1.2" />
            <param name="Name" value="" />
            <param name="Crms" value="IRMS_Bypass" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1428111997" name="" x="1692" y="702" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1436836232" name="master:current_scaler" x="1368" y="846" w="80" h="88" z="440" orient="4" defn="master:current_scaler" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="82431650">
            <param name="Name" value="" />
            <param name="G_CDCS" value="NO_LL" />
            <param name="Dim" value="3" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="132835211" name="master:const" x="1332" y="918" w="76" h="22" z="150" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="100" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="507798349" name="master:datalabel" x="1404" y="918" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="NO_LL" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1511104108" name="" x="1368" y="918" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="486702202" name="" x="1224" y="810" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="2006148158" name="master:const" x="1908" y="486" w="76" h="22" z="10" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.8" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1030250590" name="master:const" x="2034" y="486" w="76" h="22" z="20" orient="4" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1907037347" name="" x="2052" y="1116" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1241682556" name="master:datalabel" x="2340" y="1188" w="108" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Rect_daxis_control" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="947174924" name="" x="1422" y="828" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="198368521" name="" x="1548" y="828" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="470181847" name="master:datalabel" x="1836" y="1116" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Iabc_Rect" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="769226430" name="master:datalabel" x="1836" y="1134" w="72" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Iabc_Bypass" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1264999708" name="" x="1602" y="846" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="85955898" name="" x="1512" y="828" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="AIDataCenter_Model_Library:DC_DC_Bi_1" id="1892933377" x="2088" y="972" w="185" h="118" z="350" orient="4" defn="AIDataCenter_Model_Library:DC_DC_Bi_1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="53005033">
            <param name="OnBoost" value="0" />
            <param name="OnOff" value="DBlkStrg" />
            <param name="Mode" value="ModeStrg" />
            <param name="Pref" value="0.1" />
            <param name="Pac" value="PBESS" />
            <param name="f0_pu" value="f0_pu" />
            <param name="Pac_1" value="Pac" />
            <param name="fsys" value="fsys" />
            <param name="Plim" value="1.0" />
            <param name="Dblk" value="1" />
            <param name="Prate" value="1" />
            <param name="Pref_1" value="0" />
            <param name="Charging_Mode" value="Charging1_Discharging0" />
            <param name="Edc_ord" value="0.9" />
            <param name="fresw" value="10000" />
            <param name="untitled" value="0" />
            <param name="LVrated" value="0.6" />
          </paramlist>
          <paramlist link="2008837703" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="20" />
          </paramlist>
          <paramlist link="2113018766" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="719274900" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="20" />
          </paramlist>
          <paramlist link="2124205688" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="1868524971" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="497090885" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="1117866709" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1831565502" name="" x="2250" y="954" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="593436962" name="" x="2304" y="990" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1002915905" x="2178" y="972" w="28" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="SOC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1639269347" name="" x="2160" y="972" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" id="402529185" name="master:annotation" x="2214" y="918" w="58" h="38" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="===" />
            <param name="AL2" value="DC: 600V" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:voltmeter" id="1128529779" x="2232" y="954" w="60" h="44" z="190" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26842314">
            <param name="Name" value="V_battery" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1499005248" x="2286" y="972" w="28" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="SOC" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:ammeter" id="477624956" x="2250" y="954" w="56" h="28" z="200" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="119030036">
            <param name="Name" value="I_battery" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1453336018" name="" x="2286" y="954" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1366254727" name="" x="1998" y="954" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="AIDataCenter_Model_Library:Inverter_1" defn="AIDataCenter_Model_Library:Inverter_1" id="1230655551" x="2088" y="810" w="162" h="127" z="420" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26292416">
            <param name="VLL" value="0.48" />
            <param name="Qmax" value="0.6 [pu]" />
            <param name="Tiq" value="Tiq" />
            <param name="Kpq" value="Kpq" />
            <param name="Tid" value="Tid" />
            <param name="Kpd" value="Kpd" />
            <param name="Ki_PLL" value="Ki_PLL" />
            <param name="Kp_PLL" value="Kp_PLL" />
            <param name="DBlk" value="1" />
            <param name="SbaseGr_1" value="6.5" />
            <param name="Filter_V" value="Filter_Calc" />
            <param name="ILimPriority" value="Iq_Id_ctrl2" />
            <param name="qmode" value="Q_Vac_ctrl2" />
            <param name="dmode" value="Vdc_P_ctrl2" />
            <param name="untitled" value="0" />
            <param name="VLL_1" value="0.69 [kV]" />
            <param name="Cdamp_M" value="700 [uF]" />
            <param name="Ldamp_M" value="0.000621 [H]" />
            <param name="Cfilter_M" value="700 [uF]" />
            <param name="Rdamp_M" value="1.332 [ohm]" />
            <param name="Cdamp_in_M" value="700 [uF]" />
            <param name="Ldamp_in_M" value="0.000621 [H]" />
            <param name="Rdamp_in_M" value="1.332 [ohm]" />
            <param name="Cfilter_in_M" value="700 [uF]" />
            <param name="freq_cutoff_M" value="120" />
            <param name="Filter_Calc_M" value="0" />
            <param name="Cdamp_G" value="700 [uF]" />
            <param name="Ldamp_G" value="0.000621 [H]" />
            <param name="Rdamp_G" value="1.332 [ohm]" />
            <param name="Cfilter_G" value="700 [uF]" />
            <param name="freq_cutoff_G" value="200" />
            <param name="Filter_Calc_G" value="0" />
            <param name="DBlk_M" value="DBlk_M" />
            <param name="Lconv_M" value="0.00025 [H]" />
            <param name="Lconv_G" value="0.000135 [H]" />
            <param name="Ti_P_M" value="Ti_P_M" />
            <param name="Kp_P_M" value="Kp_P_M" />
            <param name="Ti_Vac_M" value="Ti_Vac_M" />
            <param name="Kp_Vac_M" value="Kp_Vac_M" />
            <param name="Vac_min_pu" value="0.9 [pu]" />
            <param name="Vac_max_pu" value="1.1 [pu]" />
            <param name="Ti_Vac_Gr" value="Ti_Vac" />
            <param name="Kp_Vac_Gr" value="Ti_Vac" />
            <param name="Qmax_Gr" value="0.66 [pu]" />
            <param name="ImaxGr_pu" value="1.1 [pu]" />
            <param name="Imax_pu" value="1.20 [pu]" />
            <param name="Cfreq_M" value="55" />
            <param name="Cfreq_Gr" value="67" />
            <param name="freq_M" value="freq" />
            <param name="SbaseM" value="5.2 [MVA]" />
            <param name="SbaseGr" value="6 [MVA]" />
            <param name="Tiq_G" value="Tiq" />
            <param name="Kpq_G" value="Kpq" />
            <param name="Kpd_G" value="Kpd" />
            <param name="Tid_G" value="Tid" />
            <param name="KpdG" value="Kpd_G" />
            <param name="Pref" value="P_ord_MW" />
            <param name="Tiq_M" value="Tiq_M" />
            <param name="Kpq_M" value="Kpq_M" />
            <param name="Tid_M" value="Tid_M" />
            <param name="Kpd_M" value="Kpd_M" />
            <param name="Ti_Vac" value="Ti_Vac" />
            <param name="Kp_Vac" value="Kp_Vac" />
            <param name="Ki_PLL_G" value="Ki_PLL" />
            <param name="Kp_PLL_G" value="Kp_PLL" />
            <param name="Ki_PLL_M" value="Ki_PLL_M" />
            <param name="Kp_PLL_M" value="Kp_PLL_M" />
            <param name="Ti_Q_1" value="Ti_Q" />
            <param name="Kp_Q_1" value="Kp_Q" />
            <param name="Vtr_2" value="0.69" />
            <param name="Vtr_1" value="0.69 [kV]" />
            <param name="Ti_Vac_R" value="Ti_Vac_R" />
            <param name="Kp_Vac_R" value="Kp_Vac_R" />
            <param name="Vac_ord_pu" value="1" />
            <param name="Vac_ordpu" value="Vac_ordpu" />
            <param name="Ir_limit" value="Icrow_bar" />
            <param name="Time_crowbar" value="Tcrow_bar" />
            <param name="Vdc_crowbar_on" value="2.2 [kV]" />
            <param name="Vdc_crowbar_off" value="1.6 [kV]" />
            <param name="R_chopper" value="1.24 [ohm]" />
            <param name="Tiq_R" value="Tiq_R" />
            <param name="Kpq_R" value="Kpq_R" />
            <param name="Tid_R" value="Tid_R" />
            <param name="Kpd_R" value="Kpd_R" />
            <param name="Ti_P" value="Ti_P" />
            <param name="Kp_P" value="Kp_P" />
            <param name="Ti_Q_R" value="Ti_Vac_R" />
            <param name="Kp_Q_R" value="Kp_Vac_R" />
            <param name="Rdamp_in" value="1.332 [ohm]" />
            <param name="Ldamp_in" value="0.000621 [H]" />
            <param name="Cdamp_in" value="350 [uF]" />
            <param name="Filter_Calc" value="1" />
            <param name="DBlk_Rtr_1" value="0" />
            <param name="Cfilter_in" value="700 [uF]" />
            <param name="Ldamp" value="0.0000675 [H]" />
            <param name="Rdamp" value="4.8 [ohm]" />
            <param name="Cdamp" value="157 [uF]" />
            <param name="Cfilter" value="1400 [uF]" />
            <param name="C_filter" value="700 [uF]" />
            <param name="Lvsc" value="0.000631 [H]" />
            <param name="Vdc_chop_off" value="1.5[kV]" />
            <param name="Vdc_chop_on" value="1.7 [kV]" />
            <param name="DC_cap" value="760000 [uF]" />
            <param name="Lconv_1" value="0.000631 [H]" />
            <param name="Qref_pu" value="Qref_pu" />
            <param name="Pref_pu" value="Pref_pu" />
            <param name="Q_ref_pu" value="P_ref_pu" />
            <param name="P_ref_pu" value="P_ref_pu" />
            <param name="Kp_vqref" value="Kp_vqref" />
            <param name="Kp_vdref" value="Kp_vdref" />
            <param name="Ti_vqref" value="Ti_vqref" />
            <param name="Ti_vdref" value="Ti_vdref" />
            <param name="Kp_Iqref" value="Kp_Iqref" />
            <param name="Kp_Idref" value="Kp_Idref" />
            <param name="Ti_Iqref" value="Ti_Iqref" />
            <param name="Ti_Idref" value="Ti_Idref" />
            <param name="Vacbase" value="0.69 [kV]" />
            <param name="Sbase" value="1" />
            <param name="freq_cutoff" value="600 [Hz]" />
            <param name="freq" value="60" />
            <param name="Cfreq" value="67" />
            <param name="Q_ord" value="Q_ord_MVAR" />
            <param name="Edc_ord" value="Edc_ord_kV" />
            <param name="Ti_Edc" value="Ti_Edc" />
            <param name="Kp_Edc" value="Kp_Edc" />
            <param name="Ti_Q" value="Ti_Q" />
            <param name="Kp_Q" value="Kp_Q" />
            <param name="KpqS" value="KpqS" />
            <param name="TiqS" value="TiqS" />
            <param name="KpdS" value="KpdS" />
            <param name="TidS" value="TidS" />
            <param name="DBlk_Gr" value="DBlk1" />
            <param name="DBlk_Rtr" value="DBlk_M" />
            <param name="Dblk_Rtr" value="DBlk_M" />
            <param name="Lconv" value="3.1572361835854737233152316559023e-6 [H]" />
            <param name="Vdc_base" value="1.6 [kV]" />
            <param name="Fsys" value="60 [Hz]" />
            <param name="Rst_pu" value="0.0054 [pu]" />
            <param name="Mmva" value="Pbase" />
            <param name="M_kv" value="0.69 [kV]" />
            <param name="VsRMSpu" value="Vrms_RC_pu" />
            <param name="Filter_Calc_1" value="0" />
            <param name="P_Calc" value="1" />
            <param name="Lconv_R" value="0.00631 [H]" />
            <param name="DC_cap_R" value="600 [uF]" />
            <param name="X_Calc" value="1" />
            <param name="Pset" value="P_Inv_Setpoint" />
            <param name="Dpf" value="1000" />
            <param name="Qset" value="0" />
            <param name="Dqv" value="1000" />
            <param name="MaxCurrentabc" value="0" />
            <param name="Imaxabc" value="1.2" />
            <param name="VDCRated" value="0.9" />
          </paramlist>
          <paramlist link="286595304" name="">
            <param name="xmin" value="21.75" />
            <param name="xmax" value="24.25" />
          </paramlist>
          <paramlist link="788375707" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1.8" />
          </paramlist>
          <paramlist link="877615106" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="30" />
          </paramlist>
          <paramlist link="1762616461" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="77120092" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1504985068" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="873131594" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="30" />
          </paramlist>
          <paramlist link="257332462" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="360214047" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="1406877752" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="AIDataCenter_Model_Library:Rectifier_1_1" defn="AIDataCenter_Model_Library:Rectifier_1_1" id="637649699" x="1782" y="810" w="235" h="134" z="280" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="85507819">
            <param name="VLL" value="0.48" />
            <param name="Qmax" value="0.6 [pu]" />
            <param name="Tiq" value="Tiq" />
            <param name="Kpq" value="Kpq" />
            <param name="Tid" value="Tid" />
            <param name="Kpd" value="Kpd" />
            <param name="Ki_PLL" value="Ki_PLL" />
            <param name="Kp_PLL" value="Kp_PLL" />
            <param name="DBlk" value="DBlk_Rect" />
            <param name="SbaseGr_1" value="6.5" />
            <param name="Filter_V" value="Filter_Calc" />
            <param name="ILimPriority" value="1" />
            <param name="qmode" value="0" />
            <param name="dmode" value="Rect_daxis_control" />
            <param name="untitled" value="0" />
            <param name="VLL_1" value="0.69 [kV]" />
            <param name="Cdamp_M" value="700 [uF]" />
            <param name="Ldamp_M" value="0.000621 [H]" />
            <param name="Cfilter_M" value="700 [uF]" />
            <param name="Rdamp_M" value="1.332 [ohm]" />
            <param name="Cdamp_in_M" value="700 [uF]" />
            <param name="Ldamp_in_M" value="0.000621 [H]" />
            <param name="Rdamp_in_M" value="1.332 [ohm]" />
            <param name="Cfilter_in_M" value="700 [uF]" />
            <param name="freq_cutoff_M" value="120" />
            <param name="Filter_Calc_M" value="0" />
            <param name="Cdamp_G" value="700 [uF]" />
            <param name="Ldamp_G" value="0.000621 [H]" />
            <param name="Rdamp_G" value="1.332 [ohm]" />
            <param name="Cfilter_G" value="700 [uF]" />
            <param name="freq_cutoff_G" value="200" />
            <param name="Filter_Calc_G" value="0" />
            <param name="DBlk_M" value="DBlk_M" />
            <param name="Lconv_M" value="0.00025 [H]" />
            <param name="Lconv_G" value="0.000135 [H]" />
            <param name="Ti_P_M" value="Ti_P_M" />
            <param name="Kp_P_M" value="Kp_P_M" />
            <param name="Ti_Vac_M" value="Ti_Vac_M" />
            <param name="Kp_Vac_M" value="Kp_Vac_M" />
            <param name="Vac_min_pu" value="0.9 [pu]" />
            <param name="Vac_max_pu" value="1.1 [pu]" />
            <param name="Ti_Vac_Gr" value="Ti_Vac" />
            <param name="Kp_Vac_Gr" value="Ti_Vac" />
            <param name="Qmax_Gr" value="0.66 [pu]" />
            <param name="ImaxGr_pu" value="1.1 [pu]" />
            <param name="Imax_pu" value="1.5 [pu]" />
            <param name="Cfreq_M" value="55" />
            <param name="Cfreq_Gr" value="67" />
            <param name="freq_M" value="freq" />
            <param name="SbaseM" value="5.2 [MVA]" />
            <param name="SbaseGr" value="6 [MVA]" />
            <param name="Tiq_G" value="Tiq" />
            <param name="Kpq_G" value="Kpq" />
            <param name="Kpd_G" value="Kpd" />
            <param name="Tid_G" value="Tid" />
            <param name="KpdG" value="Kpd_G" />
            <param name="Pref" value="0.2" />
            <param name="Tiq_M" value="Tiq_M" />
            <param name="Kpq_M" value="Kpq_M" />
            <param name="Tid_M" value="Tid_M" />
            <param name="Kpd_M" value="Kpd_M" />
            <param name="Ti_Vac" value="Ti_Vac" />
            <param name="Kp_Vac" value="Kp_Vac" />
            <param name="Ki_PLL_G" value="Ki_PLL" />
            <param name="Kp_PLL_G" value="Kp_PLL" />
            <param name="Ki_PLL_M" value="Ki_PLL_M" />
            <param name="Kp_PLL_M" value="Kp_PLL_M" />
            <param name="Ti_Q_1" value="Ti_Q" />
            <param name="Kp_Q_1" value="Kp_Q" />
            <param name="Vtr_2" value="0.69" />
            <param name="Vtr_1" value="0.69 [kV]" />
            <param name="Ti_Vac_R" value="Ti_Vac_R" />
            <param name="Kp_Vac_R" value="Kp_Vac_R" />
            <param name="Vac_ord_pu" value="0" />
            <param name="Vac_ordpu" value="Vac_ordpu" />
            <param name="Ir_limit" value="Icrow_bar" />
            <param name="Time_crowbar" value="Tcrow_bar" />
            <param name="Vdc_crowbar_on" value="2.2 [kV]" />
            <param name="Vdc_crowbar_off" value="1.6 [kV]" />
            <param name="R_chopper" value="1.24 [ohm]" />
            <param name="Tiq_R" value="Tiq_R" />
            <param name="Kpq_R" value="Kpq_R" />
            <param name="Tid_R" value="Tid_R" />
            <param name="Kpd_R" value="Kpd_R" />
            <param name="Ti_P" value="Ti_P" />
            <param name="Kp_P" value="Kp_P" />
            <param name="Ti_Q_R" value="Ti_Vac_R" />
            <param name="Kp_Q_R" value="Kp_Vac_R" />
            <param name="Rdamp_in" value="1.332 [ohm]" />
            <param name="Ldamp_in" value="0.000621 [H]" />
            <param name="Cdamp_in" value="350 [uF]" />
            <param name="Filter_Calc" value="1" />
            <param name="DBlk_Rtr_1" value="0" />
            <param name="Cfilter_in" value="700 [uF]" />
            <param name="Ldamp" value="0.0000675 [H]" />
            <param name="Rdamp" value="4.8 [ohm]" />
            <param name="Cdamp" value="157 [uF]" />
            <param name="Cfilter" value="1400 [uF]" />
            <param name="C_filter" value="700 [uF]" />
            <param name="Lvsc" value="0.000631 [H]" />
            <param name="Vdc_chop_off" value="1.5[kV]" />
            <param name="Vdc_chop_on" value="1.7 [kV]" />
            <param name="DC_cap" value="760000 [uF]" />
            <param name="Lconv_1" value="0.000631 [H]" />
            <param name="Qref_pu" value="Qref_pu" />
            <param name="Pref_pu" value="0.7" />
            <param name="Q_ref_pu" value="P_ref_pu" />
            <param name="P_ref_pu" value="P_ref_pu" />
            <param name="Kp_vqref" value="Kp_vqref" />
            <param name="Kp_vdref" value="Kp_vdref" />
            <param name="Ti_vqref" value="Ti_vqref" />
            <param name="Ti_vdref" value="Ti_vdref" />
            <param name="Kp_Iqref" value="Kp_Iqref" />
            <param name="Kp_Idref" value="Kp_Idref" />
            <param name="Ti_Iqref" value="Ti_Iqref" />
            <param name="Ti_Idref" value="Ti_Idref" />
            <param name="Vacbase" value="0.69 [kV]" />
            <param name="Sbase" value="1.5" />
            <param name="freq_cutoff" value="500 [Hz]" />
            <param name="freq" value="60" />
            <param name="Cfreq" value="67" />
            <param name="Q_ord" value="0.1" />
            <param name="Edc_ord" value="0.9" />
            <param name="Ti_Edc" value="Ti_Edc" />
            <param name="Kp_Edc" value="Kp_Edc" />
            <param name="Ti_Q" value="Ti_Q" />
            <param name="Kp_Q" value="Kp_Q" />
            <param name="KpqS" value="KpqS" />
            <param name="TiqS" value="TiqS" />
            <param name="KpdS" value="KpdS" />
            <param name="TidS" value="TidS" />
            <param name="DBlk_Gr" value="DBlk1" />
            <param name="DBlk_Rtr" value="DBlk_M" />
            <param name="Dblk_Rtr" value="DBlk_M" />
            <param name="Lconv" value="3.1572361835854737233152316559023e-6 [H]" />
            <param name="Vdc_base" value="1.6 [kV]" />
            <param name="Fsys" value="60 [Hz]" />
            <param name="Rst_pu" value="0.0054 [pu]" />
            <param name="Mmva" value="Pbase" />
            <param name="M_kv" value="0.69 [kV]" />
            <param name="VsRMSpu" value="Vrms_IN_pu" />
            <param name="Filter_Calc_1" value="0" />
            <param name="P_Calc" value="1" />
            <param name="Lconv_R" value="0.0002631 [H]" />
            <param name="DC_cap_R" value="60000 [uF]" />
            <param name="X_Calc" value="1" />
            <param name="Q_ord_pu" value="0" />
            <param name="P_RampRate" value="1" />
            <param name="P_RampRate_In" value="50" />
            <param name="P_RampRate_De" value="50" />
            <param name="Re_P_RampRate_In" value="0.7" />
          </paramlist>
          <paramlist link="237902817" name="">
            <param name="xmin" value="21.75" />
            <param name="xmax" value="24.25" />
          </paramlist>
          <paramlist link="1182702330" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1.8" />
          </paramlist>
          <paramlist link="739370697" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="30" />
          </paramlist>
          <paramlist link="1762616461" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1046871363" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="379070289" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="873131594" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="30" />
          </paramlist>
          <paramlist link="257332462" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="360214047" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="2081731412" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="896263801" name="" x="1908" y="792" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1540879171" name="" x="1908" y="828" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="364977915" name="" x="1962" y="936" w="10" h="154" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1531559772" name="" x="2016" y="990" w="100" h="172" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
          <vertex x="-90" y="-162" />
        </Wire>
        <User classid="UserCmp" id="861342296" name="AIDataCenter_Model_Library:CoolingLoad_1_1" x="1980" y="558" w="244" h="147" z="30" orient="0" defn="AIDataCenter_Model_Library:CoolingLoad_1_1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="109103766">
            <param name="Name" value="CoolingLoad_1_1" />
            <param name="Sbase" value="0.05" />
            <param name="Vbase" value="0.2714" />
            <param name="Freqbase" value="377" />
            <param name="Ibase" value="0.06" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="230225474" name="" x="1944" y="486" w="28" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1179097869" name="" x="1998" y="486" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="AIDataCenter_Model_Library:Battery" defn="AIDataCenter_Model_Library:Battery" id="1450894803" x="2322" y="972" w="110" h="109" z="220" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="4361682" />
          <paramlist link="314483654" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="22.5" />
          </paramlist>
          <paramlist link="2072034837" name="">
            <param name="ymin" value="-10" />
            <param name="ymax" value="20" />
          </paramlist>
          <paramlist link="205366288" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="300" />
          </paramlist>
          <paramlist link="779393155" name="">
            <param name="ymin" value="99.75" />
            <param name="ymax" value="100.05" />
          </paramlist>
          <paramlist link="1829715088" name="">
            <param name="ymin" value="-50" />
            <param name="ymax" value="300" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1262114382" name="master:datalabel" x="1674" y="774" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="frequency_m" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1879634212" name="master:pgb" x="1854" y="990" w="89" h="40" z="360" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="frequency_m" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.2" />
            <param name="Min" value="-0.2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="32809617" name="" x="1836" y="1080" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1792826752" name="" x="1836" y="1116" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="41236943" name="" x="1836" y="1134" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1323801556" name="master:datalabel" x="1836" y="1026" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="frequency_m" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1525669068" name="" x="1836" y="1026" w="154" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <vertex x="144" y="18" />
        </Wire>
        <User classid="UserCmp" defn="master:logic_mult" id="277676764" x="2250" y="1188" w="80" h="56" z="300" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="1" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="257789467" name="" x="2286" y="1188" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1643571840" name="master:datalabel" x="2124" y="1170" w="134" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Charging1_Discharging0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="985300362" name="master:datalabel" x="2124" y="1206" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="DBlk_Rect" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="203046939" name="" x="2124" y="1206" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1629279776" name="" x="2124" y="1170" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1406139704" name="" x="1710" y="774" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1354608637" name="" x="1854" y="990" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1611374616" name="" x="2394" y="810" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1544955425" name="master:annotation" x="1908" y="828" w="36" h="38" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="===" />
            <param name="AL2" value="20mF" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:upramp" id="1115704358" x="2538" y="882" w="80" h="59" z="370" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16089464">
            <param name="X1" value="0.5" />
            <param name="X2" value="1" />
            <param name="Y2" value="1" />
            <param name="COM" value="Up_Ramp_X-fer_Func" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="75454444" name="" x="2502" y="882" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:time-sig" id="2014832901" x="2610" y="882" w="76" h="21" z="170" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" id="1624128619" name="master:datalabel" x="2430" y="1188" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="P_Inv" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1403882453" name="master:datalabel" x="2628" y="1188" w="90" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="P_Inv_Setpoint" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="86226924" name="" x="2430" y="1188" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:realpole" id="1747407822" x="2538" y="1188" w="80" h="38" z="250" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.2 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1031430097" name="" x="2628" y="1188" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="966680367" name="" x="1746" y="558" w="154" h="154" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="144" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_xfmr_2w" defn="ETRAN:Electranix_xfmr_2w" id="378895075" x="972" y="810" w="116" h="85" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65178203">
            <param name="Name" value="E_19_33_1" />
            <param name="Tmva3" value="100" />
            <param name="f" value="60" />
            <param name="Xl" value="0.0142" />
            <param name="B" value="0" />
            <param name="V1LL" value="345" />
            <param name="V2LL" value="35" />
            <param name="Rw" value="0.0007" />
            <param name="Config1" value="0" />
            <param name="Enable" value="1" />
            <param name="View" value="1" />
            <param name="Xair" value="0.0284" />
            <param name="TapI" value="1.07" />
            <param name="Tap" value="1" />
            <param name="PHSHFT" value="0" />
            <param name="NegXCap" value="0" />
            <param name="XlTable" value="0" />
            <param name="XlFactor" value="1" />
            <param name="XlFactj" value="0" />
            <param name="GI" value="0" />
            <param name="GJ" value="0" />
            <param name="BI" value="0" />
            <param name="BJ" value="0" />
            <param name="Ideal" value="1" />
            <param name="V5Format" value="1" />
            <param name="Config2" value="0" />
            <param name="PSANG" value="0.0" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Tdc" value="1.0" />
            <param name="Xknee" value="1.25" />
            <param name="Txk" value="0.1" />
            <param name="Im1" value="0.4" />
            <param name="IL1" value="" />
            <param name="IL2" value="" />
            <param name="IMAG" value="" />
            <param name="FLUX" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:umec-xfmr-6w5L" id="1519887684" x="954" y="522" w="100" h="76" z="1" orient="0" link="-1" q="4" disable="true">
          <paramlist link="-1" name="" crc="96249549">
            <param name="zsbf" value="" />
            <param name="zsyf" value="" />
            <param name="zsrf" value="" />
            <param name="zolbf" value="" />
            <param name="zolrf" value="" />
            <param name="rtykff" value="" />
            <param name="lfykff" value="" />
            <param name="swlkbf" value="" />
            <param name="pwlkbf" value="" />
            <param name="swlkyf" value="" />
            <param name="pwlkyf" value="" />
            <param name="swlkrf" value="" />
            <param name="pwlkrf" value="" />
            <param name="swlbbf" value="" />
            <param name="pwlbbf" value="" />
            <param name="swlbyf" value="" />
            <param name="pwlbyf" value="" />
            <param name="swlbrf" value="" />
            <param name="pwlbrf" value="" />
            <param name="zsbt" value="" />
            <param name="zsyt" value="" />
            <param name="zsrt" value="" />
            <param name="rtyoket" value="" />
            <param name="lfyoket" value="" />
            <param name="swlkbt" value="" />
            <param name="pwlkbt" value="" />
            <param name="swlkyt" value="" />
            <param name="pwlkyt" value="" />
            <param name="swlkrt" value="" />
            <param name="pwlkrt" value="" />
            <param name="swlbbt" value="" />
            <param name="pwlbbt" value="" />
            <param name="swlbyt" value="" />
            <param name="pwlbyt" value="" />
            <param name="swlbrt" value="" />
            <param name="pwlbrt" value="" />
            <param name="yokebs" value="" />
            <param name="yokeys" value="" />
            <param name="yokers" value="" />
            <param name="swlkbs" value="" />
            <param name="pwlkbs" value="" />
            <param name="swlkys" value="" />
            <param name="pwlkys" value="" />
            <param name="swlkrs" value="" />
            <param name="pwlkrs" value="" />
            <param name="swlbbs" value="" />
            <param name="pwlbbs" value="" />
            <param name="swlbys" value="" />
            <param name="pwlbys" value="" />
            <param name="swlbrs" value="" />
            <param name="pwlbrs" value="" />
            <param name="ICA2" value="" />
            <param name="IBC2" value="" />
            <param name="IAB2" value="" />
            <param name="ILC2" value="" />
            <param name="ILB2" value="" />
            <param name="ILA2" value="" />
            <param name="ICA1" value="" />
            <param name="IBC1" value="" />
            <param name="IAB1" value="" />
            <param name="ILC1" value="" />
            <param name="ILB1" value="" />
            <param name="ILA1" value="" />
            <param name="rayo" value="1.0" />
            <param name="rlyo" value="2.0" />
            <param name="rayw" value="1.0" />
            <param name="rlyw" value="2.0" />
            <param name="Y10E" value="1.49469 [pu]" />
            <param name="X10E" value="124.388 [%]" />
            <param name="Y9E" value="1.36094 [pu]" />
            <param name="X9E" value="60.215 [%]" />
            <param name="Y8E" value="1.26115 [pu]" />
            <param name="X8E" value="20.357 [%]" />
            <param name="Y7E" value="1.17334 [pu]" />
            <param name="X7E" value="6.52348 [%]" />
            <param name="Y6E" value="1.08024 [pu]" />
            <param name="X6E" value="3.09543 [%]" />
            <param name="Y5E" value="1.0 [pu]" />
            <param name="X5E" value="2 [%]" />
            <param name="Y4E" value=".825118 [pu]" />
            <param name="X4E" value=".980856 [%]" />
            <param name="Y3E" value=".61284 [pu]" />
            <param name="X3E" value=".487637 [%]" />
            <param name="Y2E" value=".324129 [pu]" />
            <param name="X2E" value=".1774 [%]" />
            <param name="Y1E" value="0.0 [pu]" />
            <param name="X1E" value="0.0 [%]" />
            <param name="Enab" value="1" />
            <param name="Im1" value="1 [%]" />
            <param name="a" value="1.0" />
            <param name="Dtls" value="0" />
            <param name="View" value="1" />
            <param name="Tap" value="0" />
            <param name="Sat" value="0" />
            <param name="CuL" value="0.001 [pu]" />
            <param name="NLL" value="0.001 [pu]" />
            <param name="Xl" value="0.15 [pu]" />
            <param name="f" value="60" />
            <param name="Lead" value="1" />
            <param name="YD2" value="1" />
            <param name="YD1" value="0" />
            <param name="V2" value="35" />
            <param name="V1" value="345" />
            <param name="Tmva" value="150 [MVA]" />
            <param name="Core" value="0" />
            <param name="Name" value="T1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="159193368" x="936" y="558" w="26" h="34" z="-1" orient="7" defn="master:ground" link="-1" q="4" disable="true">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="480410376" x="2826" y="738" w="28" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="SOC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="923606676" x="2880" y="738" w="41" h="40" z="410" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="SOC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="0.01" />
            <param name="Units" value="%" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663300" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1529730845" name="" x="2826" y="738" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1050062508" x="2826" y="684" w="64" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VRMS_Grid" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="886407973" x="2880" y="684" w="76" h="40" z="80" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="VRMS_Grid" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="p.u." />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.2" />
            <param name="Min" value="-0.2" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663299" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="583579871" name="" x="2880" y="684" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="106340363" x="2826" y="612" w="40" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_Grid" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="430391898" x="2826" y="648" w="42" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_Grid" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="464557246" x="2880" y="612" w="52" h="40" z="470" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_Grid" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="0.8" />
            <param name="Min" value="-1.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663297" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="230426009" name="" x="2880" y="612" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="877140230" x="2880" y="648" w="54" h="40" z="70" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Q_Grid" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663298" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="344291137" name="" x="2880" y="648" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1039511985" x="2808" y="792" w="64" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_DC_Link" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="376780073" x="2862" y="792" w="75" h="40" z="160" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="V_DC_Link" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.5" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663301" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="501136288" name="" x="2862" y="792" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="753222308" x="2826" y="846" w="46" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_DCDC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1148008163" name="" x="2826" y="846" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="347901462" x="2880" y="846" w="58" h="40" z="380" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="I_DCDC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663302" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="277316618" x="3042" y="450" w="80" h="56" z="260" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1820533821" x="3006" y="450" w="64" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_DC_Link" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="251417263" x="3042" y="486" w="46" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_DCDC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1272487732" x="3114" y="450" w="50" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_DCDC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2142789931" x="3132" y="450" w="61" h="40" z="530" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_DCDC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663303" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="682608591" name="" x="3132" y="450" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1812662496" x="3078" y="630" w="36" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_Inv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1252177125" x="3078" y="666" w="44" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_Rect" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1255168344" x="3132" y="630" w="48" h="40" z="450" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_Inv" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.05" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="0.8" />
            <param name="Min" value="-1.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663307" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1146750759" name="" x="3132" y="630" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="2001378061" x="3132" y="666" w="56" h="40" z="110" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_Rect" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="0.8" />
            <param name="Min" value="-1.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663308" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1425094445" name="" x="3132" y="666" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1637188991" x="3078" y="702" w="46" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_Load" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1218172624" x="3132" y="702" w="57" h="40" z="430" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_Load" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="0.8" />
            <param name="Min" value="-1.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663309" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1213574096" name="" x="3132" y="702" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1943038818" x="3042" y="522" w="60" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_battery" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="293208919" x="3132" y="522" w="72" h="40" z="510" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="V_battery" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663304" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1823555238" name="" x="3042" y="522" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="158946066" x="3078" y="594" w="56" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_battery" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1787478652" x="3132" y="594" w="68" h="40" z="460" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="I_battery" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663306" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1620113691" name="" x="3132" y="594" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="1427676723" x="3114" y="558" w="80" h="56" z="270" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="380337315" name="" x="3078" y="522" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="916180906" x="3150" y="558" w="60" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_battery" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="218119716" x="3150" y="558" w="71" h="40" z="490" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_battery" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="0.8" />
            <param name="Min" value="-1.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663305" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="868244607" x="3078" y="774" w="58" h="23" z="1" orient="4" link="-1" q="4" disable="true">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_Cooling" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1426927771" x="3132" y="774" w="70" h="40" z="470" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_Cooling" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663310" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="47152697" name="" x="3132" y="774" w="64" h="10" orient="0" disable="true">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1511638866" x="3078" y="846" w="60" h="23" z="1" orient="4" link="-1" q="4" disable="true">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_Cooling" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="723515830" x="3132" y="846" w="72" h="40" z="490" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Q_Cooling" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MVAr" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663311" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="315261042" name="" x="3132" y="846" w="64" h="10" orient="0" disable="true">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1163859508" x="2826" y="522" w="66" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vabc_Load" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1893048602" x="2880" y="522" w="77" h="40" z="520" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vabc_Load" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663297" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="835831999" name="" x="2826" y="522" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1764545924" x="2826" y="468" w="70" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VRMS_Load" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1221761778" x="2880" y="468" w="81" h="40" z="540" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="VRMS_Load" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="p.u." />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.2" />
            <param name="Min" value="-0.2" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663299" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="223254634" name="" x="2880" y="468" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="438003992" x="2826" y="576" w="56" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_Bypass" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="260784992" x="2880" y="576" w="67" h="40" z="500" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_Bypass" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="0.8" />
            <param name="Min" value="-1.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663297" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="26739066" name="" x="2880" y="576" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2094037753" x="2826" y="900" w="76" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IRMS_Bypass" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1946426112" x="2826" y="936" w="64" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IRMS_Rect" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="854017858" x="2880" y="900" w="87" h="40" z="210" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="IRMS_Bypass" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663302" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1344448051" name="" x="2880" y="900" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1809231354" x="2880" y="936" w="76" h="40" z="240" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="IRMS_Rect" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663302" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1129266893" name="" x="2880" y="936" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1898498140" x="3006" y="396" w="40" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vgabc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="607844321" x="3060" y="396" w="51" h="40" z="560" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vgabc" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663297" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1832609505" name="" x="3006" y="396" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="7255891" x="3096" y="900" w="42" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IDClink" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2128333112" x="3132" y="900" w="53" h="40" z="230" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="IDClink" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MVAr" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663311" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1787122348" name="" x="3096" y="900" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Frame classid="GraphFrame" id="1456329117" name="frame" link="-1" x="3294" y="108" w="774" h="1224">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0.5" />
            <param name="omarker" value="0.5" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.25" />
          </paramlist>
          <paramlist name="" link="1456329117">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="413047197" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="413047197">
              <param name="ymin" value="-0.2" />
              <param name="ymax" value="1.2" />
            </paramlist>
            <Curve classid="Curve" id="25835369" name="VRMS_Load" link="1221761778" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1968436467" name="VRMS_Grid" link="886407973" color="16777471" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="58801758" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="58801758">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="1486705036" name="IRMS_Rect" link="1809231354" color="16777471" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1114000875" name="IRMS_Bypass" link="854017858" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="2136888393" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="2136888393">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="366954506" name="En_Bypass" link="1288462236" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="17043116" name="DBlk_Rect" link="1978147032" color="16777471" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1911027728" name="Charging1_Discharging0" link="964555277" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="108144552" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="108144552">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="1408300342" name="P_Load" link="1218172624" color="16777471" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="320590355" name="P_Bypass" link="260784992" color="16842496" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1563053992" name="P_Rect" link="2001378061" color="33521664" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="146872158" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="146872158">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="1948309903" name="P_DCDC" link="2142789931" color="16842496" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="805139687" name="P_Inv" link="1255168344" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="180522376" name="P_Load" link="1218172624" color="16777471" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1419185813" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1419185813">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="258065202" name="Q_Grid" link="877140230" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1778103496" name="P_Load" link="1637188991" color="16777471" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1714234291" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="true" />
              <param name="glyphs" value="true" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1714234291">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="268626955" name="V_DC_Link" link="376780073" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="606513605" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="606513605">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="2119006833" name="SOC" link="923606676" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="ControlFrame" id="1602642865" name="" link="-1" x="2142" y="486" w="72" h="126">
          <paramlist link="-1">
            <param name="Icon" value="936,882" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Switch" id="1138867653" name="Brk_Cooling" link="1776929948" />
        </Frame>
        <Wire classid="WireOrthogonal" id="1063202077" name="" x="792" y="810" w="136" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="DataCenter_Ercot_1" build="" crc="67120859" view="false" instances="0" date="0" id="430113214" w="320" h="400">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <graphics>
        <Port classid="Port" id="1545542711" x="-54" y="-36">
          <paramlist>
            <param name="name" value="A" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
          </paramlist>
        </Port>
        <Port classid="Port" id="280780634" x="-54" y="0">
          <paramlist>
            <param name="name" value="B" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
          </paramlist>
        </Port>
        <Port classid="Port" id="1484177168" x="-54" y="36">
          <paramlist>
            <param name="name" value="C" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="691355245" x="-39" y="-39" w="78" h="78">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="112924002" x="-39" y="-36">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="A" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1201647059" x="-67" y="-23">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="A" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1659341075" x="-39" y="0">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="B" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1465070506" x="-67" y="13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="B" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="505272944" x="-39" y="36">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="C" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="687604573" x="-67" y="49">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="C" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
      <form name="" splitter="60">
        <category name="Configuration">
          <cond><![CDATA[true]]></cond>
          <parameter name="Name" desc="Name" group="" type="Text" helpmode="Overwrite" allowemptystr="true">
            <value><![CDATA[]]></value>
            <cond><![CDATA[true]]></cond>
            <help><![CDATA[The name of the component]]></help>
            <regex><![CDATA[]]></regex>
            <error_msg><![CDATA[]]></error_msg>
          </parameter>
        </category>
      </form>
      <schematic classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="2" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User id="1617538993" classid="UserCmp" defn="master:xnode" x="468" y="666" h="33" w="20" z="-1" q="4" orient="0" link="-1" disable="false">
          <paramlist name="" link="-1" crc="37312176">
            <param name="Name" value="A" />
          </paramlist>
        </User>
        <User id="1118769759" classid="UserCmp" defn="master:xnode" x="468" y="720" h="33" w="20" z="-1" q="4" orient="0" link="-1" disable="false">
          <paramlist name="" link="-1" crc="37312176">
            <param name="Name" value="B" />
          </paramlist>
        </User>
        <User id="350534330" classid="UserCmp" defn="master:xnode" x="468" y="774" h="33" w="20" z="-1" q="4" orient="0" link="-1" disable="false">
          <paramlist name="" link="-1" crc="37312176">
            <param name="Name" value="C" />
          </paramlist>
        </User>
        <grouping />
        <Wire classid="WireOrthogonal" id="936758929" name="" x="1566" y="684" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="880584716" name="" x="1638" y="720" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="762680007" name="" x="1998" y="702" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="332811189" name="" x="1314" y="702" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" id="1472513802" x="1530" y="594" w="80" h="81" z="1330" orient="4" defn="master:breaker3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="1" />
            <param name="NAME" value="BRK_Bypass" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e15 [ohm]" />
            <param name="RON" value="0.0001 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1464636377" name="" x="1332" y="684" w="64" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
          <vertex x="54" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1754785056" name="" x="1566" y="594" w="460" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="450" y="0" />
          <vertex x="450" y="108" />
        </Wire>
        <User classid="UserCmp" name="AIDataCenter_Model_Library:Load" id="1085906263" x="2124" y="756" w="248" h="109" z="1240" orient="4" defn="AIDataCenter_Model_Library:Load" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="64995998">
            <param name="VLoad" value="0.48" />
            <param name="Freq" value="60" />
            <param name="PLoad" value="1 [MW]" />
            <param name="QLoad" value="0.05 [MVAr]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:umec-xfmr-6w5L" id="372086017" x="1206" y="720" w="100" h="75" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96249549">
            <param name="zsbf" value="" />
            <param name="zsyf" value="" />
            <param name="zsrf" value="" />
            <param name="zolbf" value="" />
            <param name="zolrf" value="" />
            <param name="rtykff" value="" />
            <param name="lfykff" value="" />
            <param name="swlkbf" value="" />
            <param name="pwlkbf" value="" />
            <param name="swlkyf" value="" />
            <param name="pwlkyf" value="" />
            <param name="swlkrf" value="" />
            <param name="pwlkrf" value="" />
            <param name="swlbbf" value="" />
            <param name="pwlbbf" value="" />
            <param name="swlbyf" value="" />
            <param name="pwlbyf" value="" />
            <param name="swlbrf" value="" />
            <param name="pwlbrf" value="" />
            <param name="zsbt" value="" />
            <param name="zsyt" value="" />
            <param name="zsrt" value="" />
            <param name="rtyoket" value="" />
            <param name="lfyoket" value="" />
            <param name="swlkbt" value="" />
            <param name="pwlkbt" value="" />
            <param name="swlkyt" value="" />
            <param name="pwlkyt" value="" />
            <param name="swlkrt" value="" />
            <param name="pwlkrt" value="" />
            <param name="swlbbt" value="" />
            <param name="pwlbbt" value="" />
            <param name="swlbyt" value="" />
            <param name="pwlbyt" value="" />
            <param name="swlbrt" value="" />
            <param name="pwlbrt" value="" />
            <param name="yokebs" value="" />
            <param name="yokeys" value="" />
            <param name="yokers" value="" />
            <param name="swlkbs" value="" />
            <param name="pwlkbs" value="" />
            <param name="swlkys" value="" />
            <param name="pwlkys" value="" />
            <param name="swlkrs" value="" />
            <param name="pwlkrs" value="" />
            <param name="swlbbs" value="" />
            <param name="pwlbbs" value="" />
            <param name="swlbys" value="" />
            <param name="pwlbys" value="" />
            <param name="swlbrs" value="" />
            <param name="pwlbrs" value="" />
            <param name="ICA2" value="" />
            <param name="IBC2" value="" />
            <param name="IAB2" value="" />
            <param name="ILC2" value="" />
            <param name="ILB2" value="" />
            <param name="ILA2" value="" />
            <param name="ICA1" value="" />
            <param name="IBC1" value="" />
            <param name="IAB1" value="" />
            <param name="ILC1" value="" />
            <param name="ILB1" value="" />
            <param name="ILA1" value="" />
            <param name="rayo" value="1.0" />
            <param name="rlyo" value="2.0" />
            <param name="rayw" value="1.0" />
            <param name="rlyw" value="2.0" />
            <param name="Y10E" value="1.49469 [pu]" />
            <param name="X10E" value="124.388 [%]" />
            <param name="Y9E" value="1.36094 [pu]" />
            <param name="X9E" value="60.215 [%]" />
            <param name="Y8E" value="1.26115 [pu]" />
            <param name="X8E" value="20.357 [%]" />
            <param name="Y7E" value="1.17334 [pu]" />
            <param name="X7E" value="6.52348 [%]" />
            <param name="Y6E" value="1.08024 [pu]" />
            <param name="X6E" value="3.09543 [%]" />
            <param name="Y5E" value="1.0 [pu]" />
            <param name="X5E" value="2 [%]" />
            <param name="Y4E" value=".825118 [pu]" />
            <param name="X4E" value=".980856 [%]" />
            <param name="Y3E" value=".61284 [pu]" />
            <param name="X3E" value=".487637 [%]" />
            <param name="Y2E" value=".324129 [pu]" />
            <param name="X2E" value=".1774 [%]" />
            <param name="Y1E" value="0.0 [pu]" />
            <param name="X1E" value="0.0 [%]" />
            <param name="Enab" value="1" />
            <param name="Im1" value="1 [%]" />
            <param name="a" value="1.0" />
            <param name="Dtls" value="0" />
            <param name="View" value="1" />
            <param name="Tap" value="0" />
            <param name="Sat" value="0" />
            <param name="CuL" value="0.001 [pu]" />
            <param name="NLL" value="0.001 [pu]" />
            <param name="Xl" value="0.05 [pu]" />
            <param name="f" value="60" />
            <param name="Lead" value="1" />
            <param name="YD2" value="0" />
            <param name="YD1" value="1" />
            <param name="V2" value="0.48" />
            <param name="V1" value="35" />
            <param name="Tmva" value="2 [MVA]" />
            <param name="Core" value="0" />
            <param name="Name" value="T1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="275020444" name="master:resistor" x="1206" y="756" w="33" h="62" z="1" orient="1" defn="master:resistor" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10119665">
            <param name="Name" value="" />
            <param name="R" value="1.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="884220554" x="1206" y="792" w="26" h="34" z="-1" orient="7" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" id="128708957" name="" x="1026" y="720" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="3826884" x="936" y="702" w="44" h="54" z="60" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="100.0 [MVA]" />
            <param name="BaseV" value="35" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Iabc_Grid" />
            <param name="VolI" value="" />
            <param name="P" value="P_Grid" />
            <param name="Q" value="Q_Grid" />
            <param name="Vrms" value="VRMS_Grid" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Name" value="" />
            <param name="Crms" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="306085649" name="master:datalabel" x="1944" y="972" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="BRK_Bypass" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2141210526" name="master:annotation" x="846" y="648" w="80" h="38" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="===" />
            <param name="AL2" value="HVAC: 138kV" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="771652554" name="master:annotation" x="990" y="702" w="74" h="38" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="===" />
            <param name="AL2" value="MVAC: 35kV" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1984194984" name="master:annotation" x="1350" y="702" w="72" h="38" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="===" />
            <param name="AL2" value="LVAC: 480V" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1093722824" name="master:annotation" x="1638" y="630" w="58" h="38" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="===" />
            <param name="AL2" value="DC: 900V" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="510812346" x="1404" y="702" w="44" h="54" z="90" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="0.48" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="0" />
            <param name="CurI" value="Iabc_Rect" />
            <param name="VolI" value="Vgabc" />
            <param name="P" value="P_Rect" />
            <param name="Q" value="Q_Rect" />
            <param name="Vrms" value="VRMS_Rect" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="2" />
            <param name="BaseA" value="1.2" />
            <param name="Name" value="" />
            <param name="Crms" value="IRMS_Rect" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:voltmeter" id="52096854" x="1602" y="684" w="64" h="44" z="110" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26842314">
            <param name="Name" value="V_DC_Link" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1682211304" x="1980" y="702" w="44" h="54" z="130" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="0.48" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Iabc_Inv" />
            <param name="VolI" value="Vabc_Inv" />
            <param name="P" value="P_Inv" />
            <param name="Q" value="Q_Inv" />
            <param name="Vrms" value="VRMS_Inv" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Name" value="" />
            <param name="Crms" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:ammeter" id="1827111110" x="1692" y="846" w="46" h="28" z="190" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="119030036">
            <param name="Name" value="I_DCDC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="401661077" x="2070" y="702" w="44" h="54" z="140" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="0.48" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Iabc_Load" />
            <param name="VolI" value="Vabc_Load" />
            <param name="P" value="P_Load" />
            <param name="Q" value="Q_Load" />
            <param name="Vrms" value="VRMS_Load" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Name" value="" />
            <param name="Crms" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="461659772" name="master:datalabel" x="1872" y="990" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="DBlk_Rect" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="77805401" name="" x="1692" y="828" w="10" h="30" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="20" />
        </Wire>
        <Wire classid="Bus" id="1397801270" name="" x="1026" y="666" w="69" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <paramlist link="-1" name="">
            <param name="Name" value="Bus_1_MV" />
            <param name="BaseKV" value="35.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <Wire classid="Bus" id="1306457668" name="" x="1314" y="666" w="66" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <paramlist link="-1" name="">
            <param name="Name" value="Bus_2_LV" />
            <param name="BaseKV" value="0.48" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <Wire classid="WireOrthogonal" id="1012366735" name="" x="1332" y="684" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="30793741" name="" x="1422" y="702" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1176584261" x="1494" y="756" w="40" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vgabc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="457853443" x="1530" y="774" w="68" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VRMS_Rect" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2143198684" name="" x="1530" y="774" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" id="1889548566" x="1512" y="450" w="80" h="41" z="1400" orient="4" defn="master:breaker3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="1" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK_Cooling" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e10 [ohm]" />
            <param name="RON" value="0.0001 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:var_switch" id="471885359" x="1962" y="450" w="51" h="38" z="40" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86328302">
            <param name="Name" value="Brk_Cooling" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Value" value="1" />
            <param name="Max" value="0" />
            <param name="Min" value="1" />
            <param name="Ton" value="Close" />
            <param name="Toff" value="Open" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1902252465" name="master:datalabel" x="2034" y="450" w="72" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="BRK_Cooling" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1435158025" name="" x="1998" y="450" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="297363840" name="master:annotation" x="1710" y="324" w="38" h="38" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="===" />
            <param name="AL2" value="50kW" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1339414010" name="master:annotation" x="2124" y="810" w="34" h="38" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="===" />
            <param name="AL2" value="1MW" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="867696166" name="" x="1548" y="450" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" id="2023818955" x="1926" y="702" w="80" h="41" z="1250" orient="4" defn="master:breaker3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="1" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="En_Bypass" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="10e3 [ohm]" />
            <param name="RON" value="0.00001 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:varrlc" id="1948402164" x="1638" y="720" w="51" h="50" z="120" orient="3" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="130577312">
            <param name="RLC" value="2" />
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="20 [mF]" />
            <param name="E" value="0.9 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="IDClink" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="514150954" name="master:datalabel" x="1854" y="1008" w="134" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Charging1_Discharging0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2000197210" name="AIDataCenter_Model_Library:UPS_Ctrl" x="1710" y="990" w="218" h="102" z="800" orient="0" defn="AIDataCenter_Model_Library:UPS_Ctrl" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127525861">
            <param name="Name" value="" />
            <param name="Vrated" value="0.48" />
            <param name="fnom" value="60" />
            <param name="InitMode" value="0" />
            <param name="tstart" value="1" />
            <param name="MaxV_Bypass" value="1.2" />
            <param name="untitled" value="0" />
            <param name="MinV_Bypass" value="0.85" />
            <param name="tdelay_Bypass" value="0.01" />
            <param name="tdelay_ov_bypass" value="0.01" />
            <param name="tdelay_uv_bypass" value="0.001" />
            <param name="En_LVRT_Rect" value="1" />
            <param name="En_HVRT_Rect" value="0" />
            <param name="un" value="0" />
            <param name="En_Rect_Reconnect" value="1" />
            <param name="LV1" value="0.9" />
            <param name="LV2" value="0.8" />
            <param name="LV3" value="0.7" />
            <param name="LV4" value="0.6" />
            <param name="LV5" value="0.5" />
            <param name="LV6" value="0.4" />
            <param name="LV7" value="0.3" />
            <param name="LV8" value="0.2" />
            <param name="LV9" value="0.1" />
            <param name="LV10" value="0" />
            <param name="Lt1" value="999" />
            <param name="Lt2" value="999" />
            <param name="Lt3" value="999" />
            <param name="Lt4" value="0.002" />
            <param name="Lt5" value="0.002" />
            <param name="Lt6" value="0.002" />
            <param name="Lt7" value="0.002" />
            <param name="Lt8" value="0.002" />
            <param name="Lt9" value="0.002" />
            <param name="Lt10" value="0.002" />
            <param name="HV1" value="1.1" />
            <param name="HV2" value="1.2" />
            <param name="HV3" value="1.3" />
            <param name="HV4" value="1.4" />
            <param name="HV5" value="1.5" />
            <param name="HV6" value="1.6" />
            <param name="HV7" value="1.7" />
            <param name="HV8" value="1.8" />
            <param name="HV9" value="1.9" />
            <param name="HV10" value="2.0" />
            <param name="Ht1" value="9999" />
            <param name="Ht2" value="9999" />
            <param name="Ht3" value="0.1" />
            <param name="Ht4" value="0.01" />
            <param name="Ht5" value="0.01" />
            <param name="Ht6" value="0.01" />
            <param name="Ht7" value="0.01" />
            <param name="Ht8" value="0.01" />
            <param name="Ht9" value="0" />
            <param name="Ht10" value="0" />
            <param name="t_delay_Reconnection" value="1" />
            <param name="Sbase" value="1.5" />
            <param name="En_OC_Rect" value="0" />
            <param name="OC1" value="1.1" />
            <param name="OC2" value="1.2" />
            <param name="OC3" value="1.3" />
            <param name="OC5" value="1.5" />
            <param name="OC4" value="1.4" />
            <param name="tOC1" value="0.01" />
            <param name="tOC2" value="0.01" />
            <param name="tOC3" value="0.01" />
            <param name="tOC4" value="0.01" />
            <param name="tOC5" value="0.01" />
            <param name="OC_Bypass" value="2" />
            <param name="tdelay_oc_bypass" value="0.01" />
            <param name="tBatteryComeoutdelay" value="1" />
            <param name="Maxf_Bypass" value="61.2" />
            <param name="tdelay_of_Bypass" value="0.5" />
            <param name="Minf_Bypass" value="58.8" />
            <param name="tdelay_uf_bypass" value="0.5" />
            <param name="Maxf_Rect" value="61.8" />
            <param name="tdelay_of_rect" value="0.5" />
            <param name="Minf_Rect" value="57" />
            <param name="tdelay_uf_Rect" value="0.5" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1380074903" name="" x="1908" y="972" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1773673368" name="" x="1872" y="990" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1849316409" name="master:datalabel" x="1566" y="972" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Vgabc" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1180589994" name="master:pgb" x="1962" y="990" w="72" h="40" z="1170" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="DBlk_Rect" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.02" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.2" />
            <param name="Min" value="-0.2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1174969505" name="" x="1872" y="990" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1389754227" name="" x="756" y="702" w="172" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <User classid="UserCmp" id="155014168" name="master:pgb" x="1836" y="936" w="74" h="40" z="1190" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="En_Bypass" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.2" />
            <param name="Min" value="-0.2" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1272770625" name="master:pgb" x="1962" y="1026" w="146" h="40" z="1160" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Charging1_Discharging0" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.05" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.2" />
            <param name="Min" value="-0.2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="192258541" name="" x="1962" y="1026" w="100" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-18" />
          <vertex x="-90" y="-18" />
        </Wire>
        <User classid="UserCmp" defn="master:inv" id="462942139" x="1872" y="972" w="44" h="25" z="1180" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="454562616" name="master:datalabel" x="1836" y="972" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="En_Bypass" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1804587216" name="" x="1782" y="972" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2099181635" name="" x="1836" y="936" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1056567393" x="1404" y="594" w="44" h="54" z="50" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="0" />
            <param name="RMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="0.48" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Iabc_Bypass" />
            <param name="VolI" value="Vgabc" />
            <param name="P" value="P_Bypass" />
            <param name="Q" value="Q_Rect" />
            <param name="Vrms" value="VRMS_Rect" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="2" />
            <param name="BaseA" value="1.2" />
            <param name="Name" value="" />
            <param name="Crms" value="IRMS_Bypass" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="947937052" name="" x="1422" y="594" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1725377408" name="master:current_scaler" x="1098" y="738" w="80" h="88" z="1290" orient="4" defn="master:current_scaler" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="82431650">
            <param name="Name" value="" />
            <param name="G_CDCS" value="NO_LL" />
            <param name="Dim" value="3" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="957035183" name="master:const" x="1062" y="810" w="76" h="22" z="150" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="100" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="73856729" name="master:datalabel" x="1134" y="810" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="NO_LL" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1003747683" name="" x="1098" y="810" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1646569522" name="" x="954" y="702" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="2007504732" name="master:const" x="1638" y="378" w="76" h="22" z="10" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.8" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="236129839" name="master:const" x="1764" y="378" w="76" h="22" z="20" orient="4" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="857800318" name="" x="1782" y="1008" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="364451224" name="master:datalabel" x="2070" y="1080" w="108" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Rect_daxis_control" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="427651241" name="" x="1152" y="720" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="407859387" name="" x="1278" y="720" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1786049450" name="master:datalabel" x="1566" y="1008" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Iabc_Rect" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1308591721" name="master:datalabel" x="1566" y="1026" w="72" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Iabc_Bypass" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="998466470" name="" x="1332" y="738" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="121726943" name="" x="1242" y="720" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="AIDataCenter_Model_Library:DC_DC_Bi_1" id="358680430" x="1818" y="864" w="185" h="118" z="1200" orient="4" defn="AIDataCenter_Model_Library:DC_DC_Bi_1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="53005033">
            <param name="OnBoost" value="0" />
            <param name="OnOff" value="DBlkStrg" />
            <param name="Mode" value="ModeStrg" />
            <param name="Pref" value="0.1" />
            <param name="Pac" value="PBESS" />
            <param name="f0_pu" value="f0_pu" />
            <param name="Pac_1" value="Pac" />
            <param name="fsys" value="fsys" />
            <param name="Plim" value="1.0" />
            <param name="Dblk" value="1" />
            <param name="Prate" value="1" />
            <param name="Pref_1" value="0" />
            <param name="Charging_Mode" value="Charging1_Discharging0" />
            <param name="Edc_ord" value="0.9" />
            <param name="fresw" value="10000" />
            <param name="untitled" value="0" />
            <param name="LVrated" value="0.6" />
          </paramlist>
          <paramlist link="2008837703" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="20" />
          </paramlist>
          <paramlist link="2113018766" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="719274900" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="20" />
          </paramlist>
          <paramlist link="2124205688" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="1868524971" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="497090885" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="1117866709" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="387790337" name="" x="1980" y="846" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="928376491" name="" x="2034" y="882" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="715460503" x="1908" y="864" w="28" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="SOC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="383105478" name="" x="1890" y="864" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1324240735" name="master:annotation" x="1944" y="810" w="58" h="38" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="===" />
            <param name="AL2" value="DC: 600V" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:voltmeter" id="2040313527" x="1962" y="846" w="60" h="44" z="200" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26842314">
            <param name="Name" value="V_battery" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1911611425" x="2016" y="864" w="28" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="SOC" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:ammeter" id="462011835" x="1980" y="846" w="56" h="28" z="210" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="119030036">
            <param name="Name" value="I_battery" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="341585504" name="" x="2016" y="846" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1922782645" name="" x="1728" y="846" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="AIDataCenter_Model_Library:Inverter_1" defn="AIDataCenter_Model_Library:Inverter_1" id="312653352" x="1818" y="702" w="162" h="127" z="1270" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26292416">
            <param name="VLL" value="0.48" />
            <param name="Qmax" value="0.6 [pu]" />
            <param name="Tiq" value="Tiq" />
            <param name="Kpq" value="Kpq" />
            <param name="Tid" value="Tid" />
            <param name="Kpd" value="Kpd" />
            <param name="Ki_PLL" value="Ki_PLL" />
            <param name="Kp_PLL" value="Kp_PLL" />
            <param name="DBlk" value="1" />
            <param name="SbaseGr_1" value="6.5" />
            <param name="Filter_V" value="Filter_Calc" />
            <param name="ILimPriority" value="Iq_Id_ctrl2" />
            <param name="qmode" value="Q_Vac_ctrl2" />
            <param name="dmode" value="Vdc_P_ctrl2" />
            <param name="untitled" value="0" />
            <param name="VLL_1" value="0.69 [kV]" />
            <param name="Cdamp_M" value="700 [uF]" />
            <param name="Ldamp_M" value="0.000621 [H]" />
            <param name="Cfilter_M" value="700 [uF]" />
            <param name="Rdamp_M" value="1.332 [ohm]" />
            <param name="Cdamp_in_M" value="700 [uF]" />
            <param name="Ldamp_in_M" value="0.000621 [H]" />
            <param name="Rdamp_in_M" value="1.332 [ohm]" />
            <param name="Cfilter_in_M" value="700 [uF]" />
            <param name="freq_cutoff_M" value="120" />
            <param name="Filter_Calc_M" value="0" />
            <param name="Cdamp_G" value="700 [uF]" />
            <param name="Ldamp_G" value="0.000621 [H]" />
            <param name="Rdamp_G" value="1.332 [ohm]" />
            <param name="Cfilter_G" value="700 [uF]" />
            <param name="freq_cutoff_G" value="200" />
            <param name="Filter_Calc_G" value="0" />
            <param name="DBlk_M" value="DBlk_M" />
            <param name="Lconv_M" value="0.00025 [H]" />
            <param name="Lconv_G" value="0.000135 [H]" />
            <param name="Ti_P_M" value="Ti_P_M" />
            <param name="Kp_P_M" value="Kp_P_M" />
            <param name="Ti_Vac_M" value="Ti_Vac_M" />
            <param name="Kp_Vac_M" value="Kp_Vac_M" />
            <param name="Vac_min_pu" value="0.9 [pu]" />
            <param name="Vac_max_pu" value="1.1 [pu]" />
            <param name="Ti_Vac_Gr" value="Ti_Vac" />
            <param name="Kp_Vac_Gr" value="Ti_Vac" />
            <param name="Qmax_Gr" value="0.66 [pu]" />
            <param name="ImaxGr_pu" value="1.1 [pu]" />
            <param name="Imax_pu" value="1.20 [pu]" />
            <param name="Cfreq_M" value="55" />
            <param name="Cfreq_Gr" value="67" />
            <param name="freq_M" value="freq" />
            <param name="SbaseM" value="5.2 [MVA]" />
            <param name="SbaseGr" value="6 [MVA]" />
            <param name="Tiq_G" value="Tiq" />
            <param name="Kpq_G" value="Kpq" />
            <param name="Kpd_G" value="Kpd" />
            <param name="Tid_G" value="Tid" />
            <param name="KpdG" value="Kpd_G" />
            <param name="Pref" value="P_ord_MW" />
            <param name="Tiq_M" value="Tiq_M" />
            <param name="Kpq_M" value="Kpq_M" />
            <param name="Tid_M" value="Tid_M" />
            <param name="Kpd_M" value="Kpd_M" />
            <param name="Ti_Vac" value="Ti_Vac" />
            <param name="Kp_Vac" value="Kp_Vac" />
            <param name="Ki_PLL_G" value="Ki_PLL" />
            <param name="Kp_PLL_G" value="Kp_PLL" />
            <param name="Ki_PLL_M" value="Ki_PLL_M" />
            <param name="Kp_PLL_M" value="Kp_PLL_M" />
            <param name="Ti_Q_1" value="Ti_Q" />
            <param name="Kp_Q_1" value="Kp_Q" />
            <param name="Vtr_2" value="0.69" />
            <param name="Vtr_1" value="0.69 [kV]" />
            <param name="Ti_Vac_R" value="Ti_Vac_R" />
            <param name="Kp_Vac_R" value="Kp_Vac_R" />
            <param name="Vac_ord_pu" value="1" />
            <param name="Vac_ordpu" value="Vac_ordpu" />
            <param name="Ir_limit" value="Icrow_bar" />
            <param name="Time_crowbar" value="Tcrow_bar" />
            <param name="Vdc_crowbar_on" value="2.2 [kV]" />
            <param name="Vdc_crowbar_off" value="1.6 [kV]" />
            <param name="R_chopper" value="1.24 [ohm]" />
            <param name="Tiq_R" value="Tiq_R" />
            <param name="Kpq_R" value="Kpq_R" />
            <param name="Tid_R" value="Tid_R" />
            <param name="Kpd_R" value="Kpd_R" />
            <param name="Ti_P" value="Ti_P" />
            <param name="Kp_P" value="Kp_P" />
            <param name="Ti_Q_R" value="Ti_Vac_R" />
            <param name="Kp_Q_R" value="Kp_Vac_R" />
            <param name="Rdamp_in" value="1.332 [ohm]" />
            <param name="Ldamp_in" value="0.000621 [H]" />
            <param name="Cdamp_in" value="350 [uF]" />
            <param name="Filter_Calc" value="1" />
            <param name="DBlk_Rtr_1" value="0" />
            <param name="Cfilter_in" value="700 [uF]" />
            <param name="Ldamp" value="0.0000675 [H]" />
            <param name="Rdamp" value="4.8 [ohm]" />
            <param name="Cdamp" value="157 [uF]" />
            <param name="Cfilter" value="1400 [uF]" />
            <param name="C_filter" value="700 [uF]" />
            <param name="Lvsc" value="0.000631 [H]" />
            <param name="Vdc_chop_off" value="1.5[kV]" />
            <param name="Vdc_chop_on" value="1.7 [kV]" />
            <param name="DC_cap" value="760000 [uF]" />
            <param name="Lconv_1" value="0.000631 [H]" />
            <param name="Qref_pu" value="Qref_pu" />
            <param name="Pref_pu" value="Pref_pu" />
            <param name="Q_ref_pu" value="P_ref_pu" />
            <param name="P_ref_pu" value="P_ref_pu" />
            <param name="Kp_vqref" value="Kp_vqref" />
            <param name="Kp_vdref" value="Kp_vdref" />
            <param name="Ti_vqref" value="Ti_vqref" />
            <param name="Ti_vdref" value="Ti_vdref" />
            <param name="Kp_Iqref" value="Kp_Iqref" />
            <param name="Kp_Idref" value="Kp_Idref" />
            <param name="Ti_Iqref" value="Ti_Iqref" />
            <param name="Ti_Idref" value="Ti_Idref" />
            <param name="Vacbase" value="0.69 [kV]" />
            <param name="Sbase" value="1" />
            <param name="freq_cutoff" value="600 [Hz]" />
            <param name="freq" value="60" />
            <param name="Cfreq" value="67" />
            <param name="Q_ord" value="Q_ord_MVAR" />
            <param name="Edc_ord" value="Edc_ord_kV" />
            <param name="Ti_Edc" value="Ti_Edc" />
            <param name="Kp_Edc" value="Kp_Edc" />
            <param name="Ti_Q" value="Ti_Q" />
            <param name="Kp_Q" value="Kp_Q" />
            <param name="KpqS" value="KpqS" />
            <param name="TiqS" value="TiqS" />
            <param name="KpdS" value="KpdS" />
            <param name="TidS" value="TidS" />
            <param name="DBlk_Gr" value="DBlk1" />
            <param name="DBlk_Rtr" value="DBlk_M" />
            <param name="Dblk_Rtr" value="DBlk_M" />
            <param name="Lconv" value="3.1572361835854737233152316559023e-6 [H]" />
            <param name="Vdc_base" value="1.6 [kV]" />
            <param name="Fsys" value="60 [Hz]" />
            <param name="Rst_pu" value="0.0054 [pu]" />
            <param name="Mmva" value="Pbase" />
            <param name="M_kv" value="0.69 [kV]" />
            <param name="VsRMSpu" value="Vrms_RC_pu" />
            <param name="Filter_Calc_1" value="0" />
            <param name="P_Calc" value="1" />
            <param name="Lconv_R" value="0.00631 [H]" />
            <param name="DC_cap_R" value="600 [uF]" />
            <param name="X_Calc" value="1" />
            <param name="Pset" value="P_Inv_Setpoint" />
            <param name="Dpf" value="1000" />
            <param name="Qset" value="0" />
            <param name="Dqv" value="1000" />
            <param name="MaxCurrentabc" value="0" />
            <param name="Imaxabc" value="1.2" />
            <param name="VDCRated" value="0.9" />
          </paramlist>
          <paramlist link="286595304" name="">
            <param name="xmin" value="21.75" />
            <param name="xmax" value="24.25" />
          </paramlist>
          <paramlist link="788375707" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1.8" />
          </paramlist>
          <paramlist link="877615106" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="30" />
          </paramlist>
          <paramlist link="1762616461" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="77120092" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1504985068" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="873131594" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="30" />
          </paramlist>
          <paramlist link="257332462" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="360214047" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="1406877752" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="AIDataCenter_Model_Library:Rectifier_1_1" defn="AIDataCenter_Model_Library:Rectifier_1_1" id="1115466749" x="1512" y="702" w="235" h="134" z="790" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="85507819">
            <param name="VLL" value="0.48" />
            <param name="Qmax" value="0.6 [pu]" />
            <param name="Tiq" value="Tiq" />
            <param name="Kpq" value="Kpq" />
            <param name="Tid" value="Tid" />
            <param name="Kpd" value="Kpd" />
            <param name="Ki_PLL" value="Ki_PLL" />
            <param name="Kp_PLL" value="Kp_PLL" />
            <param name="DBlk" value="DBlk_Rect" />
            <param name="SbaseGr_1" value="6.5" />
            <param name="Filter_V" value="Filter_Calc" />
            <param name="ILimPriority" value="1" />
            <param name="qmode" value="0" />
            <param name="dmode" value="Rect_daxis_control" />
            <param name="untitled" value="0" />
            <param name="VLL_1" value="0.69 [kV]" />
            <param name="Cdamp_M" value="700 [uF]" />
            <param name="Ldamp_M" value="0.000621 [H]" />
            <param name="Cfilter_M" value="700 [uF]" />
            <param name="Rdamp_M" value="1.332 [ohm]" />
            <param name="Cdamp_in_M" value="700 [uF]" />
            <param name="Ldamp_in_M" value="0.000621 [H]" />
            <param name="Rdamp_in_M" value="1.332 [ohm]" />
            <param name="Cfilter_in_M" value="700 [uF]" />
            <param name="freq_cutoff_M" value="120" />
            <param name="Filter_Calc_M" value="0" />
            <param name="Cdamp_G" value="700 [uF]" />
            <param name="Ldamp_G" value="0.000621 [H]" />
            <param name="Rdamp_G" value="1.332 [ohm]" />
            <param name="Cfilter_G" value="700 [uF]" />
            <param name="freq_cutoff_G" value="200" />
            <param name="Filter_Calc_G" value="0" />
            <param name="DBlk_M" value="DBlk_M" />
            <param name="Lconv_M" value="0.00025 [H]" />
            <param name="Lconv_G" value="0.000135 [H]" />
            <param name="Ti_P_M" value="Ti_P_M" />
            <param name="Kp_P_M" value="Kp_P_M" />
            <param name="Ti_Vac_M" value="Ti_Vac_M" />
            <param name="Kp_Vac_M" value="Kp_Vac_M" />
            <param name="Vac_min_pu" value="0.9 [pu]" />
            <param name="Vac_max_pu" value="1.1 [pu]" />
            <param name="Ti_Vac_Gr" value="Ti_Vac" />
            <param name="Kp_Vac_Gr" value="Ti_Vac" />
            <param name="Qmax_Gr" value="0.66 [pu]" />
            <param name="ImaxGr_pu" value="1.1 [pu]" />
            <param name="Imax_pu" value="1.5 [pu]" />
            <param name="Cfreq_M" value="55" />
            <param name="Cfreq_Gr" value="67" />
            <param name="freq_M" value="freq" />
            <param name="SbaseM" value="5.2 [MVA]" />
            <param name="SbaseGr" value="6 [MVA]" />
            <param name="Tiq_G" value="Tiq" />
            <param name="Kpq_G" value="Kpq" />
            <param name="Kpd_G" value="Kpd" />
            <param name="Tid_G" value="Tid" />
            <param name="KpdG" value="Kpd_G" />
            <param name="Pref" value="0.2" />
            <param name="Tiq_M" value="Tiq_M" />
            <param name="Kpq_M" value="Kpq_M" />
            <param name="Tid_M" value="Tid_M" />
            <param name="Kpd_M" value="Kpd_M" />
            <param name="Ti_Vac" value="Ti_Vac" />
            <param name="Kp_Vac" value="Kp_Vac" />
            <param name="Ki_PLL_G" value="Ki_PLL" />
            <param name="Kp_PLL_G" value="Kp_PLL" />
            <param name="Ki_PLL_M" value="Ki_PLL_M" />
            <param name="Kp_PLL_M" value="Kp_PLL_M" />
            <param name="Ti_Q_1" value="Ti_Q" />
            <param name="Kp_Q_1" value="Kp_Q" />
            <param name="Vtr_2" value="0.69" />
            <param name="Vtr_1" value="0.69 [kV]" />
            <param name="Ti_Vac_R" value="Ti_Vac_R" />
            <param name="Kp_Vac_R" value="Kp_Vac_R" />
            <param name="Vac_ord_pu" value="0" />
            <param name="Vac_ordpu" value="Vac_ordpu" />
            <param name="Ir_limit" value="Icrow_bar" />
            <param name="Time_crowbar" value="Tcrow_bar" />
            <param name="Vdc_crowbar_on" value="2.2 [kV]" />
            <param name="Vdc_crowbar_off" value="1.6 [kV]" />
            <param name="R_chopper" value="1.24 [ohm]" />
            <param name="Tiq_R" value="Tiq_R" />
            <param name="Kpq_R" value="Kpq_R" />
            <param name="Tid_R" value="Tid_R" />
            <param name="Kpd_R" value="Kpd_R" />
            <param name="Ti_P" value="Ti_P" />
            <param name="Kp_P" value="Kp_P" />
            <param name="Ti_Q_R" value="Ti_Vac_R" />
            <param name="Kp_Q_R" value="Kp_Vac_R" />
            <param name="Rdamp_in" value="1.332 [ohm]" />
            <param name="Ldamp_in" value="0.000621 [H]" />
            <param name="Cdamp_in" value="350 [uF]" />
            <param name="Filter_Calc" value="1" />
            <param name="DBlk_Rtr_1" value="0" />
            <param name="Cfilter_in" value="700 [uF]" />
            <param name="Ldamp" value="0.0000675 [H]" />
            <param name="Rdamp" value="4.8 [ohm]" />
            <param name="Cdamp" value="157 [uF]" />
            <param name="Cfilter" value="1400 [uF]" />
            <param name="C_filter" value="700 [uF]" />
            <param name="Lvsc" value="0.000631 [H]" />
            <param name="Vdc_chop_off" value="1.5[kV]" />
            <param name="Vdc_chop_on" value="1.7 [kV]" />
            <param name="DC_cap" value="760000 [uF]" />
            <param name="Lconv_1" value="0.000631 [H]" />
            <param name="Qref_pu" value="Qref_pu" />
            <param name="Pref_pu" value="0.7" />
            <param name="Q_ref_pu" value="P_ref_pu" />
            <param name="P_ref_pu" value="P_ref_pu" />
            <param name="Kp_vqref" value="Kp_vqref" />
            <param name="Kp_vdref" value="Kp_vdref" />
            <param name="Ti_vqref" value="Ti_vqref" />
            <param name="Ti_vdref" value="Ti_vdref" />
            <param name="Kp_Iqref" value="Kp_Iqref" />
            <param name="Kp_Idref" value="Kp_Idref" />
            <param name="Ti_Iqref" value="Ti_Iqref" />
            <param name="Ti_Idref" value="Ti_Idref" />
            <param name="Vacbase" value="0.69 [kV]" />
            <param name="Sbase" value="1.5" />
            <param name="freq_cutoff" value="500 [Hz]" />
            <param name="freq" value="60" />
            <param name="Cfreq" value="67" />
            <param name="Q_ord" value="0.1" />
            <param name="Edc_ord" value="0.9" />
            <param name="Ti_Edc" value="Ti_Edc" />
            <param name="Kp_Edc" value="Kp_Edc" />
            <param name="Ti_Q" value="Ti_Q" />
            <param name="Kp_Q" value="Kp_Q" />
            <param name="KpqS" value="KpqS" />
            <param name="TiqS" value="TiqS" />
            <param name="KpdS" value="KpdS" />
            <param name="TidS" value="TidS" />
            <param name="DBlk_Gr" value="DBlk1" />
            <param name="DBlk_Rtr" value="DBlk_M" />
            <param name="Dblk_Rtr" value="DBlk_M" />
            <param name="Lconv" value="3.1572361835854737233152316559023e-6 [H]" />
            <param name="Vdc_base" value="1.6 [kV]" />
            <param name="Fsys" value="60 [Hz]" />
            <param name="Rst_pu" value="0.0054 [pu]" />
            <param name="Mmva" value="Pbase" />
            <param name="M_kv" value="0.69 [kV]" />
            <param name="VsRMSpu" value="Vrms_IN_pu" />
            <param name="Filter_Calc_1" value="0" />
            <param name="P_Calc" value="1" />
            <param name="Lconv_R" value="0.0002631 [H]" />
            <param name="DC_cap_R" value="60000 [uF]" />
            <param name="X_Calc" value="1" />
            <param name="Q_ord_pu" value="0" />
            <param name="P_RampRate" value="1" />
            <param name="P_RampRate_In" value="50" />
            <param name="P_RampRate_De" value="50" />
            <param name="Re_P_RampRate_In" value="0.7" />
          </paramlist>
          <paramlist link="237902817" name="">
            <param name="xmin" value="21.75" />
            <param name="xmax" value="24.25" />
          </paramlist>
          <paramlist link="1182702330" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1.8" />
          </paramlist>
          <paramlist link="739370697" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="30" />
          </paramlist>
          <paramlist link="1762616461" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1046871363" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="379070289" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="873131594" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="30" />
          </paramlist>
          <paramlist link="257332462" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="360214047" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="2081731412" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="50113122" name="" x="1638" y="684" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="568997935" name="" x="1638" y="720" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1586519877" name="" x="1692" y="828" w="10" h="154" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1923188061" name="" x="1746" y="882" w="100" h="172" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
          <vertex x="-90" y="-162" />
        </Wire>
        <User classid="UserCmp" id="1066508674" name="AIDataCenter_Model_Library:CoolingLoad_1_1" x="1710" y="450" w="244" h="147" z="30" orient="0" defn="AIDataCenter_Model_Library:CoolingLoad_1_1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="109103766">
            <param name="Name" value="CoolingLoad_1_1" />
            <param name="Sbase" value="0.05" />
            <param name="Vbase" value="0.2714" />
            <param name="Freqbase" value="377" />
            <param name="Ibase" value="0.06" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2003377490" name="" x="1674" y="378" w="28" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1677512367" name="" x="1728" y="378" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="AIDataCenter_Model_Library:Battery" defn="AIDataCenter_Model_Library:Battery" id="535485646" x="2052" y="864" w="110" h="109" z="230" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="4361682" />
          <paramlist link="314483654" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="22.5" />
          </paramlist>
          <paramlist link="2072034837" name="">
            <param name="ymin" value="-10" />
            <param name="ymax" value="20" />
          </paramlist>
          <paramlist link="205366288" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="300" />
          </paramlist>
          <paramlist link="779393155" name="">
            <param name="ymin" value="99.75" />
            <param name="ymax" value="100.05" />
          </paramlist>
          <paramlist link="1829715088" name="">
            <param name="ymin" value="-50" />
            <param name="ymax" value="300" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1156240951" name="master:datalabel" x="1404" y="666" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="frequency_m" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1177763906" name="master:pgb" x="1584" y="882" w="89" h="40" z="1210" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="frequency_m" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.2" />
            <param name="Min" value="-0.2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="445511399" name="" x="1566" y="972" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="345196849" name="" x="1566" y="1008" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="22044032" name="" x="1566" y="1026" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="323710289" name="master:datalabel" x="1566" y="918" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="frequency_m" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1018706647" name="" x="1566" y="918" w="154" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <vertex x="144" y="18" />
        </Wire>
        <User classid="UserCmp" defn="master:logic_mult" id="1126942176" x="1980" y="1080" w="80" h="56" z="810" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="1" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="473409361" name="" x="2016" y="1080" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="470081654" name="master:datalabel" x="1854" y="1062" w="134" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Charging1_Discharging0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="155316937" name="master:datalabel" x="1854" y="1098" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="DBlk_Rect" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="581179295" name="" x="1854" y="1098" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1274255593" name="" x="1854" y="1062" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="919214677" name="" x="1440" y="666" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="245604952" name="" x="1584" y="882" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="451136705" name="" x="2124" y="702" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" id="636905338" name="master:annotation" x="1638" y="720" w="36" h="38" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="===" />
            <param name="AL2" value="20mF" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:upramp" id="834426142" x="2268" y="774" w="80" h="59" z="1220" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16089464">
            <param name="X1" value="0.5" />
            <param name="X2" value="1" />
            <param name="Y2" value="1" />
            <param name="COM" value="Up_Ramp_X-fer_Func" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1037665056" name="" x="2232" y="774" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:time-sig" id="69560045" x="2340" y="774" w="76" h="21" z="180" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" id="1297630694" name="master:datalabel" x="2160" y="1080" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="P_Inv" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2027147069" name="master:datalabel" x="2358" y="1080" w="90" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="P_Inv_Setpoint" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1541441371" name="" x="2160" y="1080" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:realpole" id="1942544793" x="2268" y="1080" w="80" h="38" z="300" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.2 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1035958454" name="" x="2358" y="1080" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1109904536" name="" x="1476" y="450" w="154" h="154" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="144" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_xfmr_2w" defn="ETRAN:Electranix_xfmr_2w" id="123756069" x="702" y="702" w="116" h="85" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65178203">
            <param name="Name" value="E_19_33_1" />
            <param name="Tmva3" value="100" />
            <param name="f" value="60" />
            <param name="Xl" value="0.0142" />
            <param name="B" value="0" />
            <param name="V1LL" value="345" />
            <param name="V2LL" value="35" />
            <param name="Rw" value="0.0007" />
            <param name="Config1" value="0" />
            <param name="Enable" value="1" />
            <param name="View" value="1" />
            <param name="Xair" value="0.0284" />
            <param name="TapI" value="1.07" />
            <param name="Tap" value="1" />
            <param name="PHSHFT" value="0" />
            <param name="NegXCap" value="0" />
            <param name="XlTable" value="0" />
            <param name="XlFactor" value="1" />
            <param name="XlFactj" value="0" />
            <param name="GI" value="0" />
            <param name="GJ" value="0" />
            <param name="BI" value="0" />
            <param name="BJ" value="0" />
            <param name="Ideal" value="1" />
            <param name="V5Format" value="1" />
            <param name="Config2" value="0" />
            <param name="PSANG" value="0.0" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Tdc" value="1.0" />
            <param name="Xknee" value="1.25" />
            <param name="Txk" value="0.1" />
            <param name="Im1" value="0.4" />
            <param name="IL1" value="" />
            <param name="IL2" value="" />
            <param name="IMAG" value="" />
            <param name="FLUX" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:umec-xfmr-6w5L" id="1611299891" x="684" y="414" w="100" h="76" z="1" orient="0" link="-1" q="4" disable="true">
          <paramlist link="-1" name="" crc="96249549">
            <param name="zsbf" value="" />
            <param name="zsyf" value="" />
            <param name="zsrf" value="" />
            <param name="zolbf" value="" />
            <param name="zolrf" value="" />
            <param name="rtykff" value="" />
            <param name="lfykff" value="" />
            <param name="swlkbf" value="" />
            <param name="pwlkbf" value="" />
            <param name="swlkyf" value="" />
            <param name="pwlkyf" value="" />
            <param name="swlkrf" value="" />
            <param name="pwlkrf" value="" />
            <param name="swlbbf" value="" />
            <param name="pwlbbf" value="" />
            <param name="swlbyf" value="" />
            <param name="pwlbyf" value="" />
            <param name="swlbrf" value="" />
            <param name="pwlbrf" value="" />
            <param name="zsbt" value="" />
            <param name="zsyt" value="" />
            <param name="zsrt" value="" />
            <param name="rtyoket" value="" />
            <param name="lfyoket" value="" />
            <param name="swlkbt" value="" />
            <param name="pwlkbt" value="" />
            <param name="swlkyt" value="" />
            <param name="pwlkyt" value="" />
            <param name="swlkrt" value="" />
            <param name="pwlkrt" value="" />
            <param name="swlbbt" value="" />
            <param name="pwlbbt" value="" />
            <param name="swlbyt" value="" />
            <param name="pwlbyt" value="" />
            <param name="swlbrt" value="" />
            <param name="pwlbrt" value="" />
            <param name="yokebs" value="" />
            <param name="yokeys" value="" />
            <param name="yokers" value="" />
            <param name="swlkbs" value="" />
            <param name="pwlkbs" value="" />
            <param name="swlkys" value="" />
            <param name="pwlkys" value="" />
            <param name="swlkrs" value="" />
            <param name="pwlkrs" value="" />
            <param name="swlbbs" value="" />
            <param name="pwlbbs" value="" />
            <param name="swlbys" value="" />
            <param name="pwlbys" value="" />
            <param name="swlbrs" value="" />
            <param name="pwlbrs" value="" />
            <param name="ICA2" value="" />
            <param name="IBC2" value="" />
            <param name="IAB2" value="" />
            <param name="ILC2" value="" />
            <param name="ILB2" value="" />
            <param name="ILA2" value="" />
            <param name="ICA1" value="" />
            <param name="IBC1" value="" />
            <param name="IAB1" value="" />
            <param name="ILC1" value="" />
            <param name="ILB1" value="" />
            <param name="ILA1" value="" />
            <param name="rayo" value="1.0" />
            <param name="rlyo" value="2.0" />
            <param name="rayw" value="1.0" />
            <param name="rlyw" value="2.0" />
            <param name="Y10E" value="1.49469 [pu]" />
            <param name="X10E" value="124.388 [%]" />
            <param name="Y9E" value="1.36094 [pu]" />
            <param name="X9E" value="60.215 [%]" />
            <param name="Y8E" value="1.26115 [pu]" />
            <param name="X8E" value="20.357 [%]" />
            <param name="Y7E" value="1.17334 [pu]" />
            <param name="X7E" value="6.52348 [%]" />
            <param name="Y6E" value="1.08024 [pu]" />
            <param name="X6E" value="3.09543 [%]" />
            <param name="Y5E" value="1.0 [pu]" />
            <param name="X5E" value="2 [%]" />
            <param name="Y4E" value=".825118 [pu]" />
            <param name="X4E" value=".980856 [%]" />
            <param name="Y3E" value=".61284 [pu]" />
            <param name="X3E" value=".487637 [%]" />
            <param name="Y2E" value=".324129 [pu]" />
            <param name="X2E" value=".1774 [%]" />
            <param name="Y1E" value="0.0 [pu]" />
            <param name="X1E" value="0.0 [%]" />
            <param name="Enab" value="1" />
            <param name="Im1" value="1 [%]" />
            <param name="a" value="1.0" />
            <param name="Dtls" value="0" />
            <param name="View" value="1" />
            <param name="Tap" value="0" />
            <param name="Sat" value="0" />
            <param name="CuL" value="0.001 [pu]" />
            <param name="NLL" value="0.001 [pu]" />
            <param name="Xl" value="0.15 [pu]" />
            <param name="f" value="60" />
            <param name="Lead" value="1" />
            <param name="YD2" value="1" />
            <param name="YD1" value="0" />
            <param name="V2" value="35" />
            <param name="V1" value="345" />
            <param name="Tmva" value="150 [MVA]" />
            <param name="Core" value="0" />
            <param name="Name" value="T1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="532935643" x="666" y="450" w="26" h="34" z="-1" orient="7" defn="master:ground" link="-1" q="4" disable="true">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="224054" x="2556" y="630" w="28" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="SOC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="290517701" x="2610" y="630" w="41" h="40" z="1260" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="SOC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="0.01" />
            <param name="Units" value="%" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663300" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="535103765" name="" x="2556" y="630" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="671964179" x="2556" y="576" w="64" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VRMS_Grid" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="95492743" x="2610" y="576" w="76" h="40" z="80" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="VRMS_Grid" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="p.u." />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.2" />
            <param name="Min" value="-0.2" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663299" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="732478502" name="" x="2610" y="576" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="978942429" x="2556" y="504" w="40" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_Grid" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="530230722" x="2556" y="540" w="42" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_Grid" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2071727432" x="2610" y="504" w="52" h="40" z="1320" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_Grid" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="0.8" />
            <param name="Min" value="-1.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663297" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1401466632" name="" x="2610" y="504" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="259708892" x="2610" y="540" w="54" h="40" z="70" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Q_Grid" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663298" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="996193351" name="" x="2610" y="540" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2028843897" x="2538" y="684" w="64" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_DC_Link" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="447474893" x="2592" y="684" w="75" h="40" z="160" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="V_DC_Link" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.5" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663301" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="325825822" name="" x="2592" y="684" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1827567184" x="2556" y="738" w="46" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_DCDC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="806837998" name="" x="2556" y="738" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1111811827" x="2610" y="738" w="58" h="40" z="1230" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="I_DCDC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663302" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="318814081" x="2772" y="342" w="80" h="56" z="770" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="805141781" x="2736" y="342" w="64" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_DC_Link" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="45313447" x="2772" y="378" w="46" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_DCDC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1909303015" x="2844" y="342" w="50" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_DCDC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="340826897" x="2862" y="342" w="61" h="40" z="1380" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_DCDC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663303" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="648668843" name="" x="2862" y="342" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1289740242" x="2808" y="522" w="36" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_Inv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1558144731" x="2808" y="558" w="44" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_Rect" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1859447222" x="2862" y="522" w="48" h="40" z="1300" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_Inv" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.05" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="0.8" />
            <param name="Min" value="-1.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663307" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="703750946" name="" x="2862" y="522" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="449127338" x="2862" y="558" w="56" h="40" z="100" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_Rect" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="0.8" />
            <param name="Min" value="-1.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663308" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1092004397" name="" x="2862" y="558" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="637205611" x="2808" y="594" w="46" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_Load" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="968658640" x="2862" y="594" w="57" h="40" z="1280" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_Load" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="0.8" />
            <param name="Min" value="-1.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663309" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1203074945" name="" x="2862" y="594" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1907089112" x="2772" y="414" w="60" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_battery" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1764383385" x="2862" y="414" w="72" h="40" z="1360" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="V_battery" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663304" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2060378309" name="" x="2772" y="414" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="943891052" x="2808" y="486" w="56" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_battery" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="208349199" x="2862" y="486" w="68" h="40" z="1310" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="I_battery" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663306" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1113280423" name="" x="2862" y="486" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="808861529" x="2844" y="450" w="80" h="56" z="780" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="664507596" name="" x="2808" y="414" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1276551334" x="2880" y="450" w="60" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_battery" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1323426580" x="2880" y="450" w="71" h="40" z="1340" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_battery" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="0.8" />
            <param name="Min" value="-1.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663305" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="789157140" x="2808" y="666" w="58" h="23" z="1" orient="4" link="-1" q="4" disable="true">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_Cooling" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="400415892" x="2862" y="666" w="70" h="40" z="470" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_Cooling" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663310" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="834720134" name="" x="2862" y="666" w="64" h="10" orient="0" disable="true">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="555495738" x="2808" y="738" w="60" h="23" z="1" orient="4" link="-1" q="4" disable="true">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_Cooling" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="497848350" x="2862" y="738" w="72" h="40" z="490" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Q_Cooling" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MVAr" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663311" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1055351093" name="" x="2862" y="738" w="64" h="10" orient="0" disable="true">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="674361927" x="2556" y="414" w="66" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vabc_Load" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="72756387" x="2610" y="414" w="77" h="40" z="1370" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vabc_Load" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663297" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1541791481" name="" x="2556" y="414" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="409579086" x="2556" y="360" w="70" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VRMS_Load" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="179831394" x="2610" y="360" w="81" h="40" z="1390" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="VRMS_Load" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="p.u." />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.2" />
            <param name="Min" value="-0.2" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663299" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1661572854" name="" x="2610" y="360" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="474359356" x="2556" y="468" w="56" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_Bypass" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="624352025" x="2610" y="468" w="67" h="40" z="1350" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_Bypass" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="0.8" />
            <param name="Min" value="-1.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663297" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1734618138" name="" x="2610" y="468" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="849230896" x="2556" y="792" w="76" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IRMS_Bypass" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1602183052" x="2556" y="828" w="64" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IRMS_Rect" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="138809103" x="2610" y="792" w="87" h="40" z="220" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="IRMS_Bypass" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663302" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1905805707" name="" x="2610" y="792" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="728112600" x="2610" y="828" w="76" h="40" z="250" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="IRMS_Rect" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663302" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="343703389" name="" x="2610" y="828" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1735371332" x="2736" y="288" w="40" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vgabc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="503214928" x="2790" y="288" w="51" h="40" z="1410" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vgabc" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663297" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1005181925" name="" x="2736" y="288" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="832777930" x="2826" y="792" w="42" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IDClink" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1367289912" x="2862" y="792" w="53" h="40" z="240" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="IDClink" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MVAr" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663311" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="334802826" name="" x="2826" y="792" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Frame classid="GraphFrame" id="1104326580" name="frame" link="-1" x="3024" y="0" w="774" h="1224">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0.5" />
            <param name="omarker" value="0.5" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.25" />
          </paramlist>
          <paramlist name="" link="1104326580">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="287226692" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="287226692">
              <param name="ymin" value="-0.2" />
              <param name="ymax" value="1.2" />
            </paramlist>
            <Curve classid="Curve" id="570091910" name="VRMS_Load" link="179831394" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1782413260" name="VRMS_Grid" link="95492743" color="16777471" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="599174884" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="599174884">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="357022807" name="IRMS_Rect" link="728112600" color="16777471" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1592115596" name="IRMS_Bypass" link="138809103" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="892747264" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="892747264">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="483176310" name="En_Bypass" link="155014168" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="307921298" name="DBlk_Rect" link="1180589994" color="16777471" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1789720730" name="Charging1_Discharging0" link="1272770625" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="271836534" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="271836534">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="1954992551" name="P_Load" link="968658640" color="16777471" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1489550606" name="P_Bypass" link="624352025" color="16842496" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1521832782" name="P_Rect" link="449127338" color="33521664" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="852118450" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="852118450">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="2100171280" name="P_DCDC" link="340826897" color="16842496" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="443161801" name="P_Inv" link="1859447222" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1465339663" name="P_Load" link="968658640" color="16777471" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1711827762" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1711827762">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="1916409389" name="Q_Grid" link="259708892" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="430799122" name="P_Load" link="637205611" color="16777471" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="495521522" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="true" />
              <param name="glyphs" value="true" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="495521522">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="1823635723" name="V_DC_Link" link="447474893" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1531424564" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1531424564">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="1444513747" name="SOC" link="290517701" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="ControlFrame" id="1518899412" name="" link="-1" x="1872" y="378" w="72" h="126">
          <paramlist link="-1">
            <param name="Icon" value="936,882" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Switch" id="615675481" name="Brk_Cooling" link="471885359" />
        </Frame>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="DataCenter_Ercot" build="" crc="117300744" view="false" instances="0" date="0" id="942189213" w="320" h="400">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <graphics>
        <Gfx classid="Graphics.Rectangle" id="572585648" x="-39" y="-39" w="78" h="78">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
      <form name="" splitter="60">
        <category name="Configuration">
          <cond><![CDATA[true]]></cond>
          <parameter name="Name" desc="Name" group="" type="Text" helpmode="Overwrite" allowemptystr="true">
            <value><![CDATA[]]></value>
            <cond><![CDATA[true]]></cond>
            <help><![CDATA[The name of the component]]></help>
            <regex><![CDATA[]]></regex>
            <error_msg><![CDATA[]]></error_msg>
          </parameter>
        </category>
      </form>
      <schematic classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="StationDefn" name="Station" group="" url="" version="" build="" instances="1" key="" view="false" id="1907181818">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <schematic classid="StationCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <Wire classid="WireBranch" name="Main" x="180" y="180" w="66" h="82" orient="0" id="200000000" I="0" J="0" K="0" disable="false" defn="Main" recv="-1" send="-1" back="-1">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
          <User classid="UserCmp" name="Orginal_5DC:Main" defn="Orginal_5DC:Main" id="200000000" x="0" y="0" w="0" h="0" z="-1" orient="0" link="200000000" q="4" disable="false">
            <paramlist link="-1" name="" crc="4361682" />
          </User>
        </Wire>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="G_39_0_1_DYR" group="" url="" version="" build="" instances="1" key="" view="false" date="1793923187" id="1957993466">
      <paramlist>
        <param name="Description" value="Generator from DYR File" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="E" x="0" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <line x1="0" y1="0" x2="57" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <ellipse cx="67" cy="0" rx="10" ry="10" stroke="Black" stroke-dasharray="none" stroke-width="0.6" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <path d="M67.000 -1.000 A3 3 0 1 0 61.000 -1.000" arc="61,-4,67,2,0,180" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M73.000 -1.000 A3 4 0 1 1 67.000 -1.000" arc="67,-5,73,3,360,-180" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="54" y1="3" x2="48" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="48" y1="0" x2="54" y2="-3" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <text x="68" y="21" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[%:Name]]></text>
        <text x="-3" y="-4" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[1000]]></text>
        <text x="-2" y="11" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[88.985]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User classid="UserCmp" name="ETRAN:Electranix_Init_Conditions" defn="ETRAN:Electranix_Init_Conditions" id="4097" x="144" y="162" w="183" h="121" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="126400714">
            <param name="Type" value="2" />
            <param name="Shift" value="0" />
            <param name="NumMac" value="1" />
            <param name="Volts" value="1.03" />
            <param name="Phase" value="-10.0577" />
            <param name="P" value="1000" />
            <param name="Q" value="88.985" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="139895817" x="108" y="324" w="70" h="40" z="370" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Wang_39" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="57.29578" />
            <param name="Units" value="Deg" />
            <param name="mrun" value="1" />
            <param name="Min" value="-180.0" />
            <param name="Max" value="180.0" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663408" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="774958082" x="108" y="360" w="64" h="40" z="350" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Wpu_39" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="0.95" />
            <param name="Max" value="1.05" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663407" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="133816600" x="108" y="396" w="49" h="40" z="330" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Ef_39" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663406" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="134078744" x="108" y="432" w="46" h="40" z="310" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="If_39" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663405" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1963005607" x="108" y="468" w="53" h="40" z="300" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="TE_39" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663404" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1606775247" x="108" y="504" w="55" h="40" z="290" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="TM_39" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663403" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="181722735" x="108" y="540" w="56" h="40" z="280" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vm_39" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="0.9" />
            <param name="Max" value="1.1" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663402" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1234496440" x="108" y="576" w="45" h="40" z="260" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_39" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="10000" />
            <param name="Units" value="MW" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1000" />
            <param name="Max" value="1000" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663401" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1234430904" x="108" y="612" w="47" h="40" z="260" orient="0" link="-1" q="4" disable="true">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Q_39" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="10000" />
            <param name="Units" value="MVAR" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1000" />
            <param name="Max" value="1000" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663400" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4098" x="90" y="324" w="38" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Wang" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="324" w="28" h="10" orient="0" id="818707275" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4099" x="90" y="360" w="32" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="360" w="28" h="10" orient="0" id="1387032574" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4100" x="90" y="396" w="16" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ef" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="396" w="28" h="10" orient="0" id="2100495570" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4101" x="90" y="432" w="14" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="If" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="432" w="28" h="10" orient="0" id="212584304" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4102" x="90" y="468" w="20" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="468" w="28" h="10" orient="0" id="1364942628" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4103" x="90" y="504" w="22" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TM" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="504" w="28" h="10" orient="0" id="686957221" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4104" x="90" y="540" w="24" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="540" w="28" h="10" orient="0" id="1749182190" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4105" x="90" y="576" w="12" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="576" w="28" h="10" orient="0" id="1485518938" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4106" x="90" y="612" w="14" h="23" z="1" orient="2" link="-1" q="4" disable="true">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="612" w="28" h="10" orient="0" id="1455976235" disable="true">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4107" x="396" y="558" w="20" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="558" w="28" h="10" orient="0" id="2105432347" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4108" x="450" y="486" w="16" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ef" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4109" x="324" y="450" w="24" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ef0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4110" x="486" y="486" w="14" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="If" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="414" y="486" w="28" h="10" orient="0" id="433390756" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="450" w="10" h="46" orient="0" id="1614425274" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="486" w="46" h="10" orient="0" id="1603066240" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="558" w="136" h="10" orient="0" id="953695821" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="4111" x="648" y="558" w="20" h="33" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="E" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4112" x="666" y="630" w="30" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TM0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="630" y="630" w="46" h="10" orient="0" id="1201611663" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4113" x="378" y="260" w="322" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="This circuit is translated from the PSS/E .dyr and .raw files" />
            <param name="AL2" value="and automatically generated by E-Tran..." />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="630" w="46" h="10" orient="0" id="2143416511" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4114" x="486" y="630" w="22" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TM" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="4115" x="576" y="504" w="28" h="26" z="240" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4116" x="648" y="504" w="24" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vm" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4117" x="576" y="504" w="22" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4118" x="450" y="630" w="32" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:realpole" defn="master:realpole" id="4119" x="360" y="486" w="80" h="49" z="190" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="1" />
            <param name="COM" value="Real_Pole" />
            <param name="G" value="1" />
            <param name="T" value="0.05 [sec]" />
            <param name="Max" value="100.0" />
            <param name="Min" value="-100.0" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:realpole" defn="master:realpole" id="4120" x="594" y="630" w="80" h="49" z="230" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="1" />
            <param name="COM" value="Real_Pole" />
            <param name="G" value="1" />
            <param name="T" value="0.15 [sec]" />
            <param name="Max" value="100.0" />
            <param name="Min" value="-100.0" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" name="frame" x="738" y="396" w="756" h="820" id="4121" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="702,234" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value=" " />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="4121" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="4122" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="Wpu_39" link="774958082" color="0" bold="0" show="255" mode="0" id="109622611" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="4122" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="4123" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="Ef_39" link="133816600" color="0" bold="0" show="255" mode="0" id="876724407" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="4123" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="4124" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="TE_39" link="1963005607" color="0" bold="0" show="255" mode="0" id="935720042" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" name="TM_39" link="1606775247" color="0" bold="0" show="255" mode="0" id="1672303586" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="4124" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="4125" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="Vm_39" link="181722735" color="0" bold="0" show="255" mode="0" id="2116224599" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="4125" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="4126" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.01" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="true" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="P_39" link="1234496440" color="0" bold="0" show="255" mode="0" id="1530933534" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="4126" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="4127" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.01" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="Q_39" link="1234430904" color="0" bold="0" show="255" mode="0" id="543339183" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="4127" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="972" y="126" w="172" h="10" orient="0" id="1921175625" disable="false">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="4128" x="1044" y="234" w="76" h="22" z="80" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4129" x="1134" y="198" w="32" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TExc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="4130" x="1080" y="198" w="80" h="64" z="130" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1116" y="198" w="28" h="10" orient="0" id="9792711" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="4131" x="936" y="126" w="80" h="59" z="30" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="1000000" />
            <param name="LL" value="0.3" />
            <param name="COM" value="Hard_Limit" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4132" x="1134" y="126" w="34" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TMac" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:time-sig" defn="master:time-sig" id="4133" x="1206" y="126" w="76" h="21" z="40" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:time-sig" defn="master:time-sig" id="4134" x="1206" y="198" w="76" h="21" z="70" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4135" x="1368" y="126" w="54" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="EnabMac" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="4136" x="1350" y="126" w="44" h="21" z="60" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="4137" x="1350" y="198" w="44" h="21" z="150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="4138" x="1278" y="126" w="80" h="59" z="50" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="TMac" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="COM" value="Step_Xfer_Function" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="4139" x="1278" y="198" w="80" h="59" z="140" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="TExc" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="COM" value="Step_Xfer_Function" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4140" x="1368" y="198" w="52" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="EnabExc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1350" y="198" w="28" h="10" orient="0" id="2089122037" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="4141" x="1044" y="306" w="76" h="22" z="100" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.2" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4142" x="1134" y="270" w="34" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TGov" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="4143" x="1080" y="270" w="80" h="64" z="160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1116" y="270" w="28" h="10" orient="0" id="1349117144" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1350" y="126" w="28" h="10" orient="0" id="1060230611" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:time-sig" defn="master:time-sig" id="4144" x="1206" y="270" w="76" h="21" z="90" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="4145" x="1350" y="270" w="44" h="21" z="180" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="4146" x="1278" y="270" w="80" h="59" z="170" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="TGov" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="COM" value="Step_Xfer_Function" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1350" y="270" w="28" h="10" orient="0" id="1614467966" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4147" x="1368" y="270" w="54" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="EnabGov" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:radiolink" defn="master:radiolink" id="4148" x="864" y="126" w="120" h="23" z="20" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="40367046">
            <param name="Source" value="Main" />
            <param name="Name" value="TMStart" />
            <param name="dim" value="1" />
            <param name="Mode" value="0" />
            <param name="Type" value="0" />
            <param name="rccon" value="0" />
            <param name="rank" value="0" />
            <param name="caption" value="$(Name) [$(Rank)]" />
            <param name="Max" value="1.0" />
            <param name="Min" value="-1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4149" x="882" y="126" w="50" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TMStart" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="126" w="46" h="10" orient="0" id="1903768481" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1008" y="126" w="46" h="154" orient="0" id="712243546" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
          <vertex x="36" y="144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1044" y="198" w="46" h="10" orient="0" id="1287039724" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_PSSE_Machine" defn="ETRAN:Electranix_PSSE_Machine" id="4151" x="486" y="558" w="134" h="165" z="220" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="67588756">
            <param name="FName" value="..\\IEEE39bus_original_Modified5.dyr" />
            <param name="Model" value="3" />
            <param name="Bus" value="39" />
            <param name="Ckt" value="1" />
            <param name="MM" value="0" />
            <param name="machsw" value="EnabMac" />
            <param name="Enab" value="EnabGov" />
            <param name="Vbase" value="345 [kV]" />
            <param name="MVA" value="10000 [MVA]" />
            <param name="Fbase" value="60 [Hz]" />
            <param name="VT" value="1.03" />
            <param name="Pheta" value="-10.0577 [deg]" />
            <param name="P0" value="1000 [MW]" />
            <param name="Q0" value="88.985 [MVAR]" />
            <param name="RPU" value="0" />
            <param name="XPU" value="0.4" />
            <param name="POut" value="P" />
            <param name="QOut" value="Q" />
            <param name="Vneut" value="" />
            <param name="Cneut" value="" />
            <param name="Lang" value="" />
            <param name="Theta" value="" />
            <param name="Wang" value="Wang" />
            <param name="Tesmt" value="" />
            <param name="SAT" value="1" />
            <param name="RAMPTIME" value="0.1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Electranix_PSSE_Exciter_Models" defn="Electranix_PSSE_Exciter_Models" id="4152" x="468" y="432" w="135" h="116" z="200" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124292595">
            <param name="FName" value="..\\IEEE39bus_original_Modified5.dyr" />
            <param name="Model" value="27" />
            <param name="Bus" value="39" />
            <param name="Ckt" value="1" />
            <param name="VUEL" value="0" />
            <param name="VOEL" value="0" />
            <param name="Comp" value="0" />
            <param name="QELEC" value="Q" />
            <param name="Wpu" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4153" x="486" y="378" w="34" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VREF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4154" x="450" y="360" w="52" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="EnabExc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="360" w="10" h="28" orient="0" id="364945801" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="450" w="100" h="10" orient="0" id="1994877737" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="450" w="10" h="46" orient="0" id="1966402197" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="126" w="46" h="10" orient="0" id="1622556593" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4155" x="306" y="54" w="164" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Exciter VREF" />
            <param name="AL2" value="is loadflow terminal voltage..." />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4156" x="252" y="126" w="34" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VREF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="4157" x="378" y="414" w="76" h="35" z="110" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="VS" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Electranix_PSSE_Governors" defn="Electranix_PSSE_Governors" id="4158" x="450" y="684" w="116" h="116" z="210" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="17465782">
            <param name="FName" value="..\\IEEE39bus_original_Modified5.dyr" />
            <param name="Model" value="13" />
            <param name="Bus" value="39" />
            <param name="Ckt" value="1" />
            <param name="TE" value="TE" />
            <param name="MBASE" value="10000 [MVA]" />
            <param name="SBASE" value="100 [MVA]" />
            <param name="TI" value="10000.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4159" x="396" y="702" w="54" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="EnabGov" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="702" w="28" h="10" orient="0" id="1282335818" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4160" x="450" y="738" w="36" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="WRef" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="4161" x="396" y="738" w="76" h="22" z="120" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="738" w="28" h="10" orient="0" id="806648115" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="666" y="630" w="154" h="46" orient="0" id="1807934925" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-144" y="36" />
        </Wire>
        <grouping />
        <Frame classid="GraphFrame" id="1226462028" name="frame" link="-1" x="36" y="936" w="576" h="288">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 9pt" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="1226462028">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="300761289" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="300761289">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="333661799" name="Wpu_39" link="774958082" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="2028365418" name="frame" link="-1" x="72" y="738" w="576" h="288">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 9pt" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="2028365418">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1250972843" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1250972843">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="413878059" name="P_39" link="1234496440" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="374855722" x="558" y="234" w="32" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="2076159607" x="612" y="234" w="80" h="36" z="250" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="60" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="972342027" name="" x="558" y="234" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1726325369" x="666" y="234" w="26" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="fsys" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="703169238" name="" x="648" y="234" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1678944592" name="master:export" x="738" y="234" w="66" h="24" z="380" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="68967217">
            <param name="Name" value="Spd" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="107838245" name="" x="702" y="234" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" id="287440631" name="master:export" x="738" y="270" w="53" h="24" z="360" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="68967217">
            <param name="Name" value="V" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1212636589" name="" x="702" y="270" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1014104977" x="666" y="270" w="24" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vm" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1206072545" name="master:export" x="738" y="306" w="72" h="24" z="340" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="68967217">
            <param name="Name" value="Pmw" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="941074618" name="" x="702" y="306" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1298700272" x="666" y="306" w="12" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1215145319" name="master:export" x="738" y="342" w="80" h="24" z="320" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="68967217">
            <param name="Name" value="Qmvar" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="456594271" name="" x="702" y="342" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1976425851" x="666" y="342" w="14" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1716264539" x="612" y="504" w="80" h="36" z="270" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
      </schematic>
      <graphics size="4">
        <paramlist>
          <param name="show_border" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
        </paramlist>
        <Port id="750167314" classid="Port" x="0" y="0">
          <paramlist>
            <param name="name" value="E" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="641888353" x="0" y="0">
          <vertex x="0" y="0" />
          <vertex x="57" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="236074749" x="57" y="-10" w="20" h="20">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1907644447" x="61" y="-4" w="6" h="6">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="0" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1131821195" x="67" y="-5" w="6" h="8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="360" />
            <param name="sweep" value="-180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1109232237" x="54" y="3">
          <vertex x="0" y="0" />
          <vertex x="-6" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1318751850" x="48" y="0">
          <vertex x="0" y="0" />
          <vertex x="6" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1839217471" x="68" y="21">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="%:Name" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1235013381" x="-3" y="-4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="1000" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2005606288" x="-2" y="11">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="88.985" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Port classid="Port" id="1571062626" x="36" y="54">
          <paramlist>
            <param name="name" value="Spd" />
            <param name="mode" value="2" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1194641918" x="36" y="54">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Port classid="Port" id="2017984326" x="72" y="54">
          <paramlist>
            <param name="name" value="V" />
            <param name="mode" value="2" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="697012653" x="72" y="54">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Port classid="Port" id="1098597385" x="108" y="54">
          <paramlist>
            <param name="name" value="Pmw" />
            <param name="mode" value="2" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="19189560" x="108" y="54">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Port classid="Port" id="160560431" x="144" y="54">
          <paramlist>
            <param name="name" value="Qmvar" />
            <param name="mode" value="2" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1464556709" x="144" y="54">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1730358270" x="24" y="49">
          <paramlist>
            <param name="text" value="s" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="973940026" x="60" y="50">
          <paramlist>
            <param name="text" value="v" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="848462128" x="96" y="49">
          <paramlist>
            <param name="text" value="P" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1980615112" x="131" y="50">
          <paramlist>
            <param name="text" value="Q" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="G_30_0_1_DYR" group="" url="" version="" build="" instances="1" key="" view="false" date="1793923186" id="202590717">
      <paramlist>
        <param name="Description" value="Generator from DYR File" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="E" x="0" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <line x1="0" y1="0" x2="57" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <ellipse cx="67" cy="0" rx="10" ry="10" stroke="Black" stroke-dasharray="none" stroke-width="0.6" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <path d="M67.000 -1.000 A3 3 0 1 0 61.000 -1.000" arc="61,-4,67,2,0,180" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M73.000 -1.000 A3 4 0 1 1 67.000 -1.000" arc="67,-5,73,3,360,-180" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="54" y1="3" x2="48" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="48" y1="0" x2="54" y2="-3" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <text x="68" y="21" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[%:Name]]></text>
        <text x="-3" y="-4" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[250]]></text>
        <text x="-2" y="11" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[146.456]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User classid="UserCmp" name="ETRAN:Electranix_Init_Conditions" defn="ETRAN:Electranix_Init_Conditions" id="4162" x="144" y="162" w="183" h="121" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="126400714">
            <param name="Type" value="2" />
            <param name="Shift" value="0" />
            <param name="NumMac" value="1" />
            <param name="Volts" value="1.0475" />
            <param name="Phase" value="-3.3392" />
            <param name="P" value="250" />
            <param name="Q" value="146.456" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="355168961" x="108" y="324" w="70" h="40" z="390" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Wang_30" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="57.29578" />
            <param name="Units" value="Deg" />
            <param name="mrun" value="1" />
            <param name="Min" value="-180.0" />
            <param name="Max" value="180.0" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663390" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1248384312" x="108" y="360" w="64" h="40" z="370" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Wpu_30" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="0.95" />
            <param name="Max" value="1.05" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663389" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="2011286094" x="108" y="396" w="49" h="40" z="350" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Ef_30" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663388" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="2011548238" x="108" y="432" w="46" h="40" z="330" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="If_30" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663387" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1871106633" x="108" y="468" w="53" h="40" z="310" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="TE_30" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663386" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1514876273" x="108" y="504" w="55" h="40" z="300" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="TM_30" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663385" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="89823761" x="108" y="540" w="56" h="40" z="290" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vm_30" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="0.9" />
            <param name="Max" value="1.1" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663384" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1910772808" x="108" y="576" w="45" h="40" z="270" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_30" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="480" />
            <param name="Units" value="MW" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1000" />
            <param name="Max" value="1000" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663383" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1910838344" x="108" y="612" w="47" h="40" z="260" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Q_30" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="480" />
            <param name="Units" value="MVAR" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1000" />
            <param name="Max" value="1000" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663382" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4163" x="90" y="324" w="38" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Wang" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="324" w="28" h="10" orient="0" id="1934379893" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4164" x="90" y="360" w="32" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="360" w="28" h="10" orient="0" id="2066089430" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4165" x="90" y="396" w="16" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ef" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="396" w="28" h="10" orient="0" id="308947022" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4166" x="90" y="432" w="14" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="If" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="432" w="28" h="10" orient="0" id="210778055" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4167" x="90" y="468" w="20" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="468" w="28" h="10" orient="0" id="543482848" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4168" x="90" y="504" w="22" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TM" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="504" w="28" h="10" orient="0" id="88278589" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4169" x="90" y="540" w="24" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="540" w="28" h="10" orient="0" id="152611600" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4170" x="90" y="576" w="12" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="576" w="28" h="10" orient="0" id="1963520773" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4171" x="90" y="612" w="14" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="612" w="28" h="10" orient="0" id="1268772628" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4172" x="396" y="558" w="20" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="558" w="28" h="10" orient="0" id="354695570" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4173" x="450" y="486" w="16" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ef" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4174" x="324" y="450" w="24" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ef0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4175" x="486" y="486" w="14" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="If" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="414" y="486" w="28" h="10" orient="0" id="2078900590" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="450" w="10" h="46" orient="0" id="69782150" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="486" w="46" h="10" orient="0" id="859867155" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="558" w="136" h="10" orient="0" id="878029222" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="4176" x="648" y="558" w="20" h="33" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="E" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4177" x="666" y="630" w="30" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TM0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="630" y="630" w="46" h="10" orient="0" id="1470588644" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4178" x="378" y="260" w="322" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="This circuit is translated from the PSS/E .dyr and .raw files" />
            <param name="AL2" value="and automatically generated by E-Tran..." />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="630" w="46" h="10" orient="0" id="503843886" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4179" x="486" y="630" w="22" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TM" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="4180" x="576" y="504" w="28" h="26" z="240" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4181" x="648" y="504" w="24" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vm" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4182" x="576" y="504" w="22" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4183" x="450" y="630" w="32" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:realpole" defn="master:realpole" id="4184" x="360" y="486" w="80" h="49" z="190" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="1" />
            <param name="COM" value="Real_Pole" />
            <param name="G" value="1" />
            <param name="T" value="0.05 [sec]" />
            <param name="Max" value="100.0" />
            <param name="Min" value="-100.0" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:realpole" defn="master:realpole" id="4185" x="594" y="630" w="80" h="49" z="230" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="1" />
            <param name="COM" value="Real_Pole" />
            <param name="G" value="1" />
            <param name="T" value="0.15 [sec]" />
            <param name="Max" value="100.0" />
            <param name="Min" value="-100.0" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" name="frame" x="738" y="396" w="756" h="820" id="4186" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="702,234" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value=" " />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="4186" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="4187" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="Wpu_30" link="1248384312" color="0" bold="0" show="255" mode="0" id="1153665172" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="4187" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="4188" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="Ef_30" link="2011286094" color="0" bold="0" show="255" mode="0" id="241045351" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="4188" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="4189" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
