        <User classid="UserCmp" name="ETRAN:Electranix_Pi" defn="ETRAN:Electranix_Pi" id="4854" x="1134" y="1944" w="116" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist crc="35577311">
            <param name="Name" value="E_5_6_1" />
            <param name="MVA2" value="100" />
            <param name="F" value="60" />
            <param name="VR2" value="345" />
            <param name="RPUP2" value="0.0002" />
            <param name="XLPUP2" value="0.0026" />
            <param name="BPUP2" value="0.0434" />
            <param name="len" value="0" />
            <param name="Enable" value="1" />
            <param name="View" value="1" />
            <param name="GI" value="0" />
            <param name="BI" value="0" />
            <param name="GJ" value="0" />
            <param name="BJ" value="0" />
            <param name="Ideal" value="0" />
            <param name="ZeroSeq" value="0" />
            <param name="RPUZ2" value="0.0" />
            <param name="XLPUZ2" value="0.0" />
            <param name="BPUZ2" value="0.0" />
            <param name="GI0" value="0.0" />
            <param name="BI0" value="0.0" />
            <param name="GJ0" value="0.0" />
            <param name="BJ0" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1188" y="1944" w="28" h="10" orient="0" id="484203842" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1206" y="1944" w="406" h="10" orient="0" id="530994812" disable="false">
          <vertex x="0" y="0" />
          <vertex x="396" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="882" y="1998" w="28" h="10" orient="0" id="1986088103" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4855" x="954" y="1944" w="82" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="[Est 31 km]" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="IBR_ConvZ_Modified5:E_4_14_1" id="1572482807" x="900" y="1998" w="120" h="58" orient="0" recv="0" send="0" disable="false" defn="IBR_ConvZ_Modified5:E_4_14_1" back="-1" crc="65158112">
          <User classid="UserCmp" name="Orginal:E_4_14_1" defn="Orginal:E_4_14_1" id="1572482807" x="0" y="0" w="110" h="48" z="1" orient="0" link="1572482807" q="4" disable="false">
            <paramlist crc="0">
              <param name="Name" value="E_4_14_1" />
              <param name="Date" value="1793757579" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="R" value="0.952766030729" />
              <param name="X" value="15.3587705931" />
              <param name="B" value="0.00011609281051" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1008" y="1998" w="28" h="10" orient="0" id="1717100359" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1026" y="1998" w="1306" h="10" orient="0" id="1323228289" disable="false">
          <vertex x="0" y="0" />
          <vertex x="1296" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3222" y="2034" w="28" h="10" orient="0" id="489023243" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3240" y="2034" w="28" h="10" orient="0" id="742719914" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4858" x="3312" y="1980" w="82" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="[Est 94 km]" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="IBR_ConvZ_Modified5:E_25_26_1" id="1700957557" x="3366" y="2034" w="120" h="58" orient="0" recv="0" send="0" disable="false" defn="IBR_ConvZ_Modified5:E_25_26_1" back="-1" crc="24921413">
          <User classid="UserCmp" name="Orginal:E_25_26_1" defn="Orginal:E_25_26_1" id="1700957557" x="0" y="0" w="110" h="48" z="1" orient="0" link="1700957557" q="4" disable="false">
            <paramlist crc="0">
              <param name="Name" value="E_25_26_1" />
              <param name="Date" value="1793757579" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="R" value="3.82989808856" />
              <param name="X" value="38.5504042948" />
              <param name="B" value="0.000430406589368" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-90" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3366" y="2034" w="28" h="10" orient="0" id="104742643" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3384" y="2034" w="46" h="10" orient="0" id="2048824191" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4861" x="3402" y="1980" w="82" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="LBUS25  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4862" x="3402" y="2034" w="28" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N25" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3420" y="2034" w="28" h="10" orient="0" id="1920222064" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_xfmr_2w" defn="ETRAN:Electranix_xfmr_2w" id="4863" x="3492" y="2034" w="116" h="85" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65178203">
            <param name="Name" value="E_25_37_1" />
            <param name="Tmva3" value="100" />
            <param name="f" value="60" />
            <param name="Xl" value="0.0232" />
            <param name="B" value="0" />
            <param name="V1LL" value="345" />
            <param name="V2LL" value="22" />
            <param name="Rw" value="0.0006" />
            <param name="Config1" value="0" />
            <param name="Enable" value="1" />
            <param name="View" value="1" />
            <param name="Xair" value="0.0464" />
            <param name="TapI" value="1.025" />
            <param name="Tap" value="1" />
            <param name="PHSHFT" value="0" />
            <param name="NegXCap" value="0" />
            <param name="XlTable" value="0" />
            <param name="XlFactor" value="1" />
            <param name="XlFactj" value="0" />
            <param name="GI" value="0" />
            <param name="GJ" value="0" />
            <param name="BI" value="0" />
            <param name="BJ" value="0" />
            <param name="Ideal" value="1" />
            <param name="V5Format" value="1" />
            <param name="Config2" value="0" />
            <param name="PSANG" value="0.0" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Tdc" value="1.0" />
            <param name="Xknee" value="1.25" />
            <param name="Txk" value="0.1" />
            <param name="Im1" value="0.4" />
            <param name="IL1" value="" />
            <param name="IL2" value="" />
            <param name="IMAG" value="" />
            <param name="FLUX" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3546" y="2034" w="28" h="10" orient="0" id="710409664" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3564" y="2034" w="28" h="10" orient="0" id="737166302" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4864" x="3582" y="1980" w="82" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="GBUS37  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4865" x="3582" y="2034" w="28" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N37" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" defn="master:voltmetergnd" id="4866" x="3564" y="2034" w="36" h="36" z="410" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116145885">
            <param name="Name" value="VN37" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3402" y="2088" w="46" h="10" orient="0" id="1575356969" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_Load" defn="ETRAN:Electranix_Load" id="4867" x="3438" y="2088" w="114" h="35" z="430" orient="0" link="-1" q="4" disable="false">
          <paramlist crc="34555578">
            <param name="Name" value="E_25_0_1" />
            <param name="FR" value="60" />
            <param name="VBO" value="345" />
            <param name="VO" value="1.05753" />
            <param name="LoadType" value="2" />
            <param name="PO" value="200.291549225393" />
            <param name="QO" value="42.2042907296363" />
            <param name="Pdisplay" value="228.4" />
            <param name="Qdisplay" value="48.16" />
            <param name="Compact" value="0" />
            <param name="HOLD" value="L_HLD" />
            <param name="View" value="1" />
            <param name="Enable" value="1" />
            <param name="PL" value="" />
            <param name="QL" value="" />
            <param name="INAME" value="" />
            <param name="ZeroSeq" value="0" />
            <param name="MVA" value="100" />
            <param name="R0pu" value="0" />
            <param name="X0pu" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3582" y="2034" w="46" h="10" orient="0" id="2013378344" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="Orginal:G_37_0_1_DYR" defn="Orginal:G_37_0_1_DYR" id="718072992" x="3618" y="2034" w="154" h="76" z="420" orient="0" link="-1" q="4" disable="false">
          <paramlist link="4251" name="" crc="4361682">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4252" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4253" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4254" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4255" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4256" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4257" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="2088" w="28" h="10" orient="0" id="592651020" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4868" x="594" y="2034" w="82" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="[Est 26 km]" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="IBR_ConvZ_Modified5:E_2_25_1" id="1519344658" x="540" y="2088" w="120" h="58" orient="0" recv="0" send="0" disable="false" defn="IBR_ConvZ_Modified5:E_2_25_1" back="-1" crc="86819883">
          <User classid="UserCmp" name="Orginal:E_2_25_1" defn="Orginal:E_2_25_1" id="1519344658" x="0" y="0" w="110" h="48" z="1" orient="0" link="1519344658" q="4" disable="false">
            <paramlist crc="0">
              <param name="Name" value="E_2_25_1" />
              <param name="Date" value="1793757579" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="R" value="8.33523771216" />
              <param name="X" value="10.2368726003" />
              <param name="B" value="0.000122650471267" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="2088" w="28" h="10" orient="0" id="2108551065" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="666" y="2088" w="2746" h="10" orient="0" id="31317974" disable="false">
          <vertex x="0" y="0" />
          <vertex x="2736" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2862" y="2178" w="28" h="10" orient="0" id="729723983" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2880" y="2178" w="28" h="10" orient="0" id="1848425884" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4871" x="2952" y="2124" w="82" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="[Est 24 km]" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="IBR_ConvZ_Modified5:E_17_18_1" id="245689544" x="2898" y="2178" w="120" h="58" orient="0" recv="0" send="0" disable="false" defn="IBR_ConvZ_Modified5:E_17_18_1" back="-1" crc="2130752">
          <User classid="UserCmp" name="Orginal:E_17_18_1" defn="Orginal:E_17_18_1" id="245689544" x="0" y="0" w="110" h="48" z="1" orient="0" link="245689544" q="4" disable="false">
            <paramlist crc="0">
              <param name="Name" value="E_17_18_1" />
              <param name="Date" value="1793757579" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="R" value="0.833475438531" />
              <param name="X" value="9.76179677515" />
              <param name="B" value="0.000110807066936" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3006" y="2178" w="28" h="10" orient="0" id="798690161" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3024" y="2178" w="28" h="10" orient="0" id="1700329504" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4874" x="3042" y="2124" w="82" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="LBUS18  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4875" x="3042" y="2178" w="28" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N18" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3042" y="2178" w="46" h="10" orient="0" id="656361446" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_Load" defn="ETRAN:Electranix_Load" id="4876" x="3078" y="2178" w="114" h="35" z="440" orient="0" link="-1" q="4" disable="false">
          <paramlist crc="34555578">
            <param name="Name" value="E_18_0_1" />
            <param name="FR" value="60" />
            <param name="VBO" value="345" />
            <param name="VO" value="1.03083" />
            <param name="LoadType" value="2" />
            <param name="PO" value="148.690420102628" />
            <param name="QO" value="28.2323582473344" />
            <param name="Pdisplay" value="158.7" />
            <param name="Qdisplay" value="30.15" />
            <param name="Compact" value="0" />
            <param name="HOLD" value="L_HLD" />
            <param name="View" value="1" />
            <param name="Enable" value="1" />
            <param name="PL" value="" />
            <param name="QL" value="" />
            <param name="INAME" value="" />
            <param name="ZeroSeq" value="0" />
            <param name="MVA" value="100" />
            <param name="R0pu" value="0" />
            <param name="X0pu" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="702" y="2232" w="28" h="10" orient="0" id="961840584" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4877" x="774" y="2178" w="82" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="[Est 39 km]" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="IBR_ConvZ_Modified5:E_3_18_1" id="1471464114" x="720" y="2232" w="120" h="58" orient="0" recv="0" send="0" disable="false" defn="IBR_ConvZ_Modified5:E_3_18_1" back="-1" crc="74734733">
          <User classid="UserCmp" name="Orginal:E_3_18_1" defn="Orginal:E_3_18_1" id="1471464114" x="0" y="0" w="110" h="48" z="1" orient="0" link="1471464114" q="4" disable="false">
            <paramlist crc="0">
              <param name="Name" value="E_3_18_1" />
              <param name="Date" value="1793757579" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="R" value="1.31051660832" />
              <param name="X" value="15.8377784797" />
              <param name="B" value="0.000179583562454" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="2232" w="28" h="10" orient="0" id="1998592958" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="846" y="2232" w="2206" h="10" orient="0" id="1428985777" disable="false">
          <vertex x="0" y="0" />
          <vertex x="2196" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2682" y="2322" w="28" h="10" orient="0" id="905969684" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2700" y="2322" w="28" h="10" orient="0" id="1291997458" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4880" x="2772" y="2268" w="82" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="[Est 56 km]" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="IBR_ConvZ_Modified5:E_16_19_1" id="1699186643" x="2718" y="2322" w="120" h="58" orient="0" recv="0" send="0" disable="false" defn="IBR_ConvZ_Modified5:E_16_19_1" back="-1" crc="133976669">
          <User classid="UserCmp" name="Orginal:E_16_19_1" defn="Orginal:E_16_19_1" id="1699186643" x="0" y="0" w="110" h="48" z="1" orient="0" link="1699186643" q="4" disable="false">
            <paramlist crc="0">
              <param name="Name" value="E_16_19_1" />
              <param name="Date" value="1793757579" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="R" value="1.90816699271" />
              <param name="X" value="23.2326675217" />
              <param name="B" value="0.000255282343424" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2826" y="2322" w="28" h="10" orient="0" id="123390728" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2844" y="2322" w="46" h="10" orient="0" id="1075788577" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4883" x="2862" y="2268" w="82" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="LBUS19  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4884" x="2862" y="2322" w="28" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N19" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2880" y="2322" w="28" h="10" orient="0" id="243348090" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_xfmr_2w" defn="ETRAN:Electranix_xfmr_2w" id="4885" x="2952" y="2322" w="116" h="85" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65178203">
            <param name="Name" value="E_19_20_1" />
            <param name="Tmva3" value="100" />
            <param name="f" value="60" />
            <param name="Xl" value="0.0138" />
            <param name="B" value="0" />
            <param name="V1LL" value="345" />
            <param name="V2LL" value="345" />
            <param name="Rw" value="0.0007" />
            <param name="Config1" value="0" />
            <param name="Enable" value="1" />
            <param name="View" value="1" />
            <param name="Xair" value="0.0276" />
            <param name="TapI" value="1.06" />
            <param name="Tap" value="1" />
            <param name="PHSHFT" value="0" />
            <param name="NegXCap" value="0" />
            <param name="XlTable" value="0" />
            <param name="XlFactor" value="1" />
            <param name="XlFactj" value="0" />
            <param name="GI" value="0" />
            <param name="GJ" value="0" />
            <param name="BI" value="0" />
            <param name="BJ" value="0" />
            <param name="Ideal" value="1" />
            <param name="V5Format" value="1" />
            <param name="Config2" value="0" />
            <param name="PSANG" value="0.0" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Tdc" value="1.0" />
            <param name="Xknee" value="1.25" />
            <param name="Txk" value="0.1" />
            <param name="Im1" value="0.4" />
            <param name="IL1" value="" />
            <param name="IL2" value="" />
            <param name="IMAG" value="" />
            <param name="FLUX" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3006" y="2322" w="28" h="10" orient="0" id="826585004" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3024" y="2322" w="46" h="10" orient="0" id="1249596126" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4886" x="3042" y="2268" w="82" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="LBUS20  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4887" x="3042" y="2322" w="28" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N20" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3060" y="2322" w="28" h="10" orient="0" id="540269319" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_xfmr_2w" defn="ETRAN:Electranix_xfmr_2w" id="4888" x="3132" y="2322" w="116" h="85" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65178203">
            <param name="Name" value="E_20_34_1" />
            <param name="Tmva3" value="100" />
            <param name="f" value="60" />
            <param name="Xl" value="0.018" />
            <param name="B" value="0" />
            <param name="V1LL" value="345" />
            <param name="V2LL" value="22" />
            <param name="Rw" value="0.0009" />
            <param name="Config1" value="0" />
            <param name="Enable" value="1" />
            <param name="View" value="1" />
            <param name="Xair" value="0.036" />
            <param name="TapI" value="1.009" />
            <param name="Tap" value="1" />
            <param name="PHSHFT" value="0" />
            <param name="NegXCap" value="0" />
            <param name="XlTable" value="0" />
            <param name="XlFactor" value="1" />
            <param name="XlFactj" value="0" />
            <param name="GI" value="0" />
            <param name="GJ" value="0" />
            <param name="BI" value="0" />
            <param name="BJ" value="0" />
            <param name="Ideal" value="1" />
            <param name="V5Format" value="1" />
            <param name="Config2" value="0" />
            <param name="PSANG" value="0.0" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Tdc" value="1.0" />
            <param name="Xknee" value="1.25" />
            <param name="Txk" value="0.1" />
            <param name="Im1" value="0.4" />
            <param name="IL1" value="" />
            <param name="IL2" value="" />
            <param name="IMAG" value="" />
            <param name="FLUX" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3186" y="2322" w="28" h="10" orient="0" id="1924213654" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3204" y="2322" w="28" h="10" orient="0" id="415704362" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4889" x="3222" y="2268" w="82" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="GBUS34  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4890" x="3222" y="2322" w="28" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N34" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" defn="master:voltmetergnd" id="4891" x="3204" y="2322" w="36" h="36" z="540" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116145885">
            <param name="Name" value="VN34" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3042" y="2376" w="46" h="10" orient="0" id="2093024034" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_Load" defn="ETRAN:Electranix_Load" id="4892" x="3078" y="2376" w="114" h="35" z="600" orient="0" link="-1" q="4" disable="false">
          <paramlist crc="34555578">
            <param name="Name" value="E_20_0_1" />
            <param name="FR" value="60" />
            <param name="VBO" value="345" />
            <param name="VO" value="0.99116" />
            <param name="LoadType" value="2" />
            <param name="PO" value="639.252020998522" />
            <param name="QO" value="104.845474781605" />
            <param name="Pdisplay" value="623.1" />
            <param name="Qdisplay" value="102.3" />
            <param name="Compact" value="0" />
            <param name="HOLD" value="L_HLD" />
            <param name="View" value="1" />
            <param name="Enable" value="1" />
            <param name="PL" value="" />
            <param name="QL" value="" />
            <param name="INAME" value="" />
            <param name="ZeroSeq" value="0" />
            <param name="MVA" value="100" />
            <param name="R0pu" value="0" />
            <param name="X0pu" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3222" y="2322" w="46" h="10" orient="0" id="1030591839" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="Orginal:G_34_0_1_DYR" defn="Orginal:G_34_0_1_DYR" id="31224113" x="3258" y="2322" w="154" h="76" z="570" orient="0" link="-1" q="4" disable="false">
          <paramlist link="4576" name="" crc="4361682">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4577" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4578" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4579" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4580" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4581" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4582" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2862" y="2430" w="28" h="10" orient="0" id="1693687675" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2880" y="2430" w="28" h="10" orient="0" id="1630581427" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_xfmr_2w" defn="ETRAN:Electranix_xfmr_2w" id="4893" x="2952" y="2430" w="116" h="85" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65178203">
            <param name="Name" value="E_19_33_1" />
            <param name="Tmva3" value="100" />
            <param name="f" value="60" />
            <param name="Xl" value="0.0142" />
            <param name="B" value="0" />
            <param name="V1LL" value="345" />
            <param name="V2LL" value="22" />
            <param name="Rw" value="0.0007" />
            <param name="Config1" value="0" />
            <param name="Enable" value="1" />
            <param name="View" value="1" />
            <param name="Xair" value="0.0284" />
            <param name="TapI" value="1.07" />
            <param name="Tap" value="1" />
            <param name="PHSHFT" value="0" />
            <param name="NegXCap" value="0" />
            <param name="XlTable" value="0" />
            <param name="XlFactor" value="1" />
            <param name="XlFactj" value="0" />
            <param name="GI" value="0" />
            <param name="GJ" value="0" />
            <param name="BI" value="0" />
            <param name="BJ" value="0" />
            <param name="Ideal" value="1" />
            <param name="V5Format" value="1" />
            <param name="Config2" value="0" />
            <param name="PSANG" value="0.0" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Tdc" value="1.0" />
            <param name="Xknee" value="1.25" />
            <param name="Txk" value="0.1" />
            <param name="Im1" value="0.4" />
            <param name="IL1" value="" />
            <param name="IL2" value="" />
            <param name="IMAG" value="" />
            <param name="FLUX" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3006" y="2430" w="28" h="10" orient="0" id="1512508507" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3024" y="2430" w="28" h="10" orient="0" id="974978677" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4894" x="3042" y="2376" w="82" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="GBUS33  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4895" x="3042" y="2430" w="28" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N33" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" defn="master:voltmetergnd" id="4896" x="3024" y="2430" w="36" h="36" z="640" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116145885">
            <param name="Name" value="VN33" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3042" y="2430" w="46" h="10" orient="0" id="509981819" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="Orginal:G_33_0_1_DYR" defn="Orginal:G_33_0_1_DYR" id="627740367" x="3078" y="2430" w="154" h="76" z="670" orient="0" link="-1" q="4" disable="false">
          <paramlist link="4511" name="" crc="4361682">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4512" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4513" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4514" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4515" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4516" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4517" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2682" y="2592" w="28" h="10" orient="0" id="699517143" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2700" y="2592" w="28" h="10" orient="0" id="1904485706" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4897" x="2772" y="2538" w="82" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="[Est 43 km]" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="IBR_ConvZ_Modified5:E_16_21_1" id="2057579691" x="2718" y="2592" w="120" h="58" orient="0" recv="0" send="0" disable="false" defn="IBR_ConvZ_Modified5:E_16_21_1" back="-1" crc="106036552">
          <User classid="UserCmp" name="Orginal:E_16_21_1" defn="Orginal:E_16_21_1" id="2057579691" x="0" y="0" w="110" h="48" z="1" orient="0" link="2057579691" q="4" disable="false">
            <paramlist crc="0">
              <param name="Name" value="E_16_21_1" />
              <param name="Date" value="1793757579" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="R" value="0.953292449288" />
              <param name="X" value="16.0775583092" />
              <param name="B" value="0.00021401130637" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2826" y="2592" w="28" h="10" orient="0" id="1881437430" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2844" y="2592" w="46" h="10" orient="0" id="558535661" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4900" x="2862" y="2538" w="82" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="LBUS21  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4901" x="2862" y="2592" w="28" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N21" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2880" y="2592" w="28" h="10" orient="0" id="853050586" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4902" x="2952" y="2538" w="82" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="[Est 44 km]" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="IBR_ConvZ_Modified5:E_21_22_1" id="1961648097" x="2898" y="2592" w="120" h="58" orient="0" recv="0" send="0" disable="false" defn="IBR_ConvZ_Modified5:E_21_22_1" back="-1" crc="130142113">
          <User classid="UserCmp" name="Orginal:E_21_22_1" defn="Orginal:E_21_22_1" id="1961648097" x="0" y="0" w="110" h="48" z="1" orient="0" link="1961648097" q="4" disable="false">
            <paramlist crc="0">
              <param name="Name" value="E_21_22_1" />
              <param name="Date" value="1793757579" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="R" value="0.953340499249" />
              <param name="X" value="16.6734446784" />
              <param name="B" value="0.000215436452674" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3006" y="2592" w="28" h="10" orient="0" id="150776939" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3024" y="2592" w="46" h="10" orient="0" id="1568450626" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4905" x="3042" y="2538" w="82" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="LBUS22  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4906" x="3042" y="2592" w="28" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N22" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3060" y="2592" w="28" h="10" orient="0" id="1903914160" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4907" x="3132" y="2538" w="82" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="[Est 31 km]" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="IBR_ConvZ_Modified5:E_22_23_1" id="911791228" x="3078" y="2592" w="120" h="58" orient="0" recv="0" send="0" disable="false" defn="IBR_ConvZ_Modified5:E_22_23_1" back="-1" crc="93991881">
          <User classid="UserCmp" name="Orginal:E_22_23_1" defn="Orginal:E_22_23_1" id="911791228" x="0" y="0" w="110" h="48" z="1" orient="0" link="911791228" q="4" disable="false">
            <paramlist crc="0">
              <param name="Name" value="E_22_23_1" />
              <param name="Date" value="1793757579" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="R" value="0.714571993382" />
              <param name="X" value="11.429762408" />
              <param name="B" value="0.000155070562882" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3186" y="2592" w="28" h="10" orient="0" id="1895670505" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3204" y="2592" w="46" h="10" orient="0" id="1123795896" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4910" x="3222" y="2538" w="82" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="LBUS23  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4911" x="3222" y="2592" w="28" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N23" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3240" y="2592" w="28" h="10" orient="0" id="504691139" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4912" x="3312" y="2538" w="82" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="[Est 82 km]" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="IBR_ConvZ_Modified5:E_23_24_1" id="1794530241" x="3258" y="2592" w="120" h="58" orient="0" recv="0" send="0" disable="false" defn="IBR_ConvZ_Modified5:E_23_24_1" back="-1" crc="78125073">
          <User classid="UserCmp" name="Orginal:E_23_24_1" defn="Orginal:E_23_24_1" id="1794530241" x="0" y="0" w="110" h="48" z="1" orient="0" link="1794530241" q="4" disable="false">
            <paramlist crc="0">
              <param name="Name" value="E_23_24_1" />
              <param name="Date" value="1793757579" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="R" value="2.62960285615" />
              <param name="X" value="41.7462577273" />
              <param name="B" value="0.00030297821242" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3366" y="2592" w="28" h="10" orient="0" id="2093391150" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3384" y="2592" w="28" h="10" orient="0" id="6629636" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4915" x="3402" y="2538" w="82" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="LBUS24  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4916" x="3402" y="2592" w="28" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N24" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2862" y="2646" w="46" h="10" orient="0" id="321507741" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_Load" defn="ETRAN:Electranix_Load" id="4917" x="2898" y="2646" w="114" h="35" z="710" orient="0" link="-1" q="4" disable="false">
          <paramlist crc="34555578">
            <param name="Name" value="E_21_0_1" />
            <param name="FR" value="60" />
            <param name="VBO" value="345" />
            <param name="VO" value="1.0317" />
            <param name="LoadType" value="2" />
            <param name="PO" value="257.420839169576" />
            <param name="QO" value="108.041593082121" />
            <param name="Pdisplay" value="277" />
            <param name="Qdisplay" value="116.3" />
            <param name="Compact" value="0" />
            <param name="HOLD" value="L_HLD" />
            <param name="View" value="1" />
            <param name="Enable" value="1" />
            <param name="PL" value="" />
            <param name="QL" value="" />
            <param name="INAME" value="" />
            <param name="ZeroSeq" value="0" />
            <param name="MVA" value="100" />
            <param name="R0pu" value="0" />
            <param name="X0pu" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3222" y="2646" w="46" h="10" orient="0" id="1556273717" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_Load" defn="ETRAN:Electranix_Load" id="4918" x="3258" y="2646" w="114" h="35" z="720" orient="0" link="-1" q="4" disable="false">
          <paramlist crc="34555578">
            <param name="Name" value="E_23_0_1" />
            <param name="FR" value="60" />
            <param name="VBO" value="345" />
            <param name="VO" value="1.04476" />
            <param name="LoadType" value="2" />
            <param name="PO" value="226.74730284239" />
            <param name="QO" value="77.5063507897625" />
            <param name="Pdisplay" value="252.4" />
            <param name="Qdisplay" value="86.33" />
            <param name="Compact" value="0" />
            <param name="HOLD" value="L_HLD" />
            <param name="View" value="1" />
            <param name="Enable" value="1" />
            <param name="PL" value="" />
            <param name="QL" value="" />
            <param name="INAME" value="" />
            <param name="ZeroSeq" value="0" />
            <param name="MVA" value="100" />
            <param name="R0pu" value="0" />
            <param name="X0pu" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3402" y="2592" w="46" h="10" orient="0" id="771424171" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_Load" defn="ETRAN:Electranix_Load" id="4919" x="3438" y="2592" w="114" h="35" z="700" orient="0" link="-1" q="4" disable="false">
          <paramlist crc="34555578">
            <param name="Name" value="E_24_0_1" />
            <param name="FR" value="60" />
            <param name="VBO" value="345" />
            <param name="VO" value="1.03723" />
            <param name="LoadType" value="2" />
            <param name="PO" value="286.844008425994" />
            <param name="QO" value="-85.6999921480124" />
            <param name="Pdisplay" value="310.9" />
            <param name="Qdisplay" value="-92.71" />
            <param name="Compact" value="0" />
            <param name="HOLD" value="L_HLD" />
            <param name="View" value="1" />
            <param name="Enable" value="1" />
            <param name="PL" value="" />
            <param name="QL" value="" />
            <param name="INAME" value="" />
            <param name="ZeroSeq" value="0" />
            <param name="MVA" value="100" />
            <param name="R0pu" value="0" />
            <param name="X0pu" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2682" y="2700" w="28" h="10" orient="0" id="307580291" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4920" x="2754" y="2646" w="82" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="[Est 15 km]" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="IBR_ConvZ_Modified5:E_16_24_1" id="1298064804" x="2700" y="2700" w="120" h="58" orient="0" recv="0" send="0" disable="false" defn="IBR_ConvZ_Modified5:E_16_24_1" back="-1" crc="8387183">
          <User classid="UserCmp" name="Orginal:E_16_24_1" defn="Orginal:E_16_24_1" id="1298064804" x="0" y="0" w="110" h="48" z="1" orient="0" link="1298064804" q="4" disable="false">
            <paramlist crc="0">
              <param name="Name" value="E_16_24_1" />
              <param name="Date" value="1793757579" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="R" value="0.35712275618" />
              <param name="X" value="7.02294337725" />
              <param name="B" value="5.71289447748e-05" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2808" y="2700" w="28" h="10" orient="0" id="924688095" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2826" y="2700" w="586" h="10" orient="0" id="945687985" disable="false">
          <vertex x="0" y="0" />
          <vertex x="576" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3222" y="2790" w="28" h="10" orient="0" id="55311540" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3240" y="2790" w="28" h="10" orient="0" id="1928845155" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_xfmr_2w" defn="ETRAN:Electranix_xfmr_2w" id="4923" x="3312" y="2790" w="116" h="85" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65178203">
            <param name="Name" value="E_23_36_1" />
            <param name="Tmva3" value="100" />
            <param name="f" value="60" />
            <param name="Xl" value="0.0272" />
            <param name="B" value="0" />
            <param name="V1LL" value="345" />
            <param name="V2LL" value="22" />
            <param name="Rw" value="0.0005" />
            <param name="Config1" value="0" />
            <param name="Enable" value="1" />
            <param name="View" value="1" />
            <param name="Xair" value="0.0544" />
            <param name="TapI" value="1" />
            <param name="Tap" value="1" />
            <param name="PHSHFT" value="0" />
            <param name="NegXCap" value="0" />
            <param name="XlTable" value="0" />
            <param name="XlFactor" value="1" />
            <param name="XlFactj" value="0" />
            <param name="GI" value="0" />
            <param name="GJ" value="0" />
            <param name="BI" value="0" />
            <param name="BJ" value="0" />
            <param name="Ideal" value="1" />
            <param name="V5Format" value="1" />
            <param name="Config2" value="0" />
            <param name="PSANG" value="0.0" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Tdc" value="1.0" />
            <param name="Xknee" value="1.25" />
            <param name="Txk" value="0.1" />
            <param name="Im1" value="0.4" />
            <param name="IL1" value="" />
            <param name="IL2" value="" />
            <param name="IMAG" value="" />
            <param name="FLUX" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3366" y="2790" w="28" h="10" orient="0" id="620090656" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3384" y="2790" w="28" h="10" orient="0" id="1549101555" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4924" x="3402" y="2736" w="82" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="GBUS36  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4925" x="3402" y="2790" w="28" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N36" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" defn="master:voltmetergnd" id="4926" x="3384" y="2790" w="36" h="36" z="730" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116145885">
            <param name="Name" value="VN36" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3402" y="2790" w="46" h="10" orient="0" id="2035049030" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="Orginal:G_36_0_1_DYR" defn="Orginal:G_36_0_1_DYR" id="952374112" x="3438" y="2790" w="154" h="76" z="740" orient="0" link="-1" q="4" disable="false">
          <paramlist link="4706" name="" crc="4361682">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4707" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4708" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4709" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4710" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4711" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4712" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3042" y="2844" w="28" h="10" orient="0" id="627751162" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3060" y="2844" w="28" h="10" orient="0" id="1015466914" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_xfmr_2w" defn="ETRAN:Electranix_xfmr_2w" id="4927" x="3132" y="2844" w="116" h="85" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65178203">
            <param name="Name" value="E_22_35_1" />
            <param name="Tmva3" value="100" />
            <param name="f" value="60" />
            <param name="Xl" value="0.0143" />
            <param name="B" value="0" />
            <param name="V1LL" value="345" />
            <param name="V2LL" value="22" />
            <param name="Rw" value="0" />
            <param name="Config1" value="0" />
            <param name="Enable" value="1" />
            <param name="View" value="1" />
            <param name="Xair" value="0.0286" />
            <param name="TapI" value="1.025" />
            <param name="Tap" value="1" />
            <param name="PHSHFT" value="0" />
            <param name="NegXCap" value="0" />
            <param name="XlTable" value="0" />
            <param name="XlFactor" value="1" />
            <param name="XlFactj" value="0" />
            <param name="GI" value="0" />
            <param name="GJ" value="0" />
            <param name="BI" value="0" />
            <param name="BJ" value="0" />
            <param name="Ideal" value="1" />
            <param name="V5Format" value="1" />
            <param name="Config2" value="0" />
            <param name="PSANG" value="0.0" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Tdc" value="1.0" />
            <param name="Xknee" value="1.25" />
            <param name="Txk" value="0.1" />
            <param name="Im1" value="0.4" />
            <param name="IL1" value="" />
            <param name="IL2" value="" />
            <param name="IMAG" value="" />
            <param name="FLUX" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3186" y="2844" w="28" h="10" orient="0" id="665911739" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3204" y="2844" w="28" h="10" orient="0" id="1822987907" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4928" x="3222" y="2790" w="82" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="GBUS35  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4929" x="3222" y="2844" w="28" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N35" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" defn="master:voltmetergnd" id="4930" x="3204" y="2844" w="36" h="36" z="750" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116145885">
            <param name="Name" value="VN35" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3222" y="2844" w="46" h="10" orient="0" id="329955038" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="Orginal:G_35_0_1_DYR" defn="Orginal:G_35_0_1_DYR" id="1235938464" x="3258" y="2844" w="154" h="76" z="760" orient="0" link="-1" q="4" disable="false">
          <paramlist link="4641" name="" crc="4361682">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4642" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4643" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4644" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4645" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4646" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4647" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2142" y="2322" w="28" h="10" orient="0" id="2103973598" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2160" y="2322" w="28" h="10" orient="0" id="923205461" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_xfmr_2w" defn="ETRAN:Electranix_xfmr_2w" id="4931" x="2232" y="2322" w="116" h="85" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65178203">
            <param name="Name" value="E_12_13_1" />
            <param name="Tmva3" value="100" />
            <param name="f" value="60" />
            <param name="Xl" value="0.0435" />
            <param name="B" value="0" />
            <param name="V1LL" value="154" />
            <param name="V2LL" value="345" />
            <param name="Rw" value="0.0016" />
            <param name="Config1" value="0" />
            <param name="Enable" value="1" />
            <param name="View" value="1" />
            <param name="Xair" value="0.087" />
            <param name="TapI" value="1.006" />
            <param name="Tap" value="1" />
            <param name="PHSHFT" value="0" />
            <param name="NegXCap" value="0" />
            <param name="XlTable" value="0" />
            <param name="XlFactor" value="1" />
            <param name="XlFactj" value="0" />
            <param name="GI" value="0" />
            <param name="GJ" value="0" />
            <param name="BI" value="0" />
            <param name="BJ" value="0" />
            <param name="Ideal" value="1" />
            <param name="V5Format" value="1" />
            <param name="Config2" value="0" />
            <param name="PSANG" value="0.0" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Tdc" value="1.0" />
            <param name="Xknee" value="1.25" />
            <param name="Txk" value="0.1" />
            <param name="Im1" value="0.4" />
            <param name="IL1" value="" />
            <param name="IL2" value="" />
            <param name="IMAG" value="" />
            <param name="FLUX" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2286" y="2322" w="28" h="10" orient="0" id="1115678399" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2304" y="2322" w="28" h="10" orient="0" id="2037406022" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4932" x="2322" y="2268" w="82" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="LBUS12  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4933" x="2322" y="2322" w="28" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N12" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2322" y="2322" w="46" h="10" orient="0" id="28914211" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_Load" defn="ETRAN:Electranix_Load" id="4934" x="2358" y="2322" w="114" h="35" z="450" orient="0" link="-1" q="4" disable="false">
          <paramlist crc="34555578">
            <param name="Name" value="E_12_0_1" />
            <param name="FR" value="60" />
            <param name="VBO" value="154" />
            <param name="VO" value="0.99986" />
            <param name="LoadType" value="2" />
            <param name="PO" value="7.50210044108234" />
            <param name="QO" value="88.0246451753661" />
            <param name="Pdisplay" value="7.39" />
            <param name="Qdisplay" value="85.79" />
            <param name="Compact" value="0" />
            <param name="HOLD" value="L_HLD" />
            <param name="View" value="1" />
            <param name="Enable" value="1" />
            <param name="PL" value="" />
            <param name="QL" value="" />
            <param name="INAME" value="" />
            <param name="ZeroSeq" value="0" />
            <param name="MVA" value="100" />
            <param name="R0pu" value="0" />
            <param name="X0pu" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1782" y="2376" w="28" h="10" orient="0" id="304052071" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_xfmr_2w" defn="ETRAN:Electranix_xfmr_2w" id="4935" x="1854" y="2376" w="116" h="85" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65178203">
            <param name="Name" value="E_12_11_1" />
            <param name="Tmva3" value="100" />
            <param name="f" value="60" />
            <param name="Xl" value="0.0435" />
            <param name="B" value="0" />
            <param name="V1LL" value="154" />
            <param name="V2LL" value="345" />
            <param name="Rw" value="0.0016" />
            <param name="Config1" value="0" />
            <param name="Enable" value="1" />
            <param name="View" value="1" />
            <param name="Xair" value="0.087" />
            <param name="TapI" value="1.006" />
            <param name="Tap" value="1" />
            <param name="PHSHFT" value="0" />
            <param name="NegXCap" value="0" />
            <param name="XlTable" value="0" />
            <param name="XlFactor" value="1" />
            <param name="XlFactj" value="0" />
            <param name="GI" value="0" />
            <param name="GJ" value="0" />
            <param name="BI" value="0" />
            <param name="BJ" value="0" />
            <param name="Ideal" value="1" />
            <param name="V5Format" value="1" />
            <param name="Config2" value="0" />
            <param name="PSANG" value="0.0" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Tdc" value="1.0" />
            <param name="Xknee" value="1.25" />
            <param name="Txk" value="0.1" />
            <param name="Im1" value="0.4" />
            <param name="IL1" value="" />
            <param name="IL2" value="" />
            <param name="IMAG" value="" />
            <param name="FLUX" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1908" y="2376" w="28" h="10" orient="0" id="77538886" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1926" y="2376" w="406" h="10" orient="0" id="239551425" disable="false">
          <vertex x="0" y="0" />
          <vertex x="396" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1962" y="2466" w="28" h="10" orient="0" id="1309356126" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1980" y="2466" w="28" h="10" orient="0" id="592327881" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_xfmr_2w" defn="ETRAN:Electranix_xfmr_2w" id="4936" x="2052" y="2466" w="116" h="85" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65178203">
            <param name="Name" value="E_10_32_1" />
            <param name="Tmva3" value="100" />
            <param name="f" value="60" />
            <param name="Xl" value="0.02" />
            <param name="B" value="0" />
            <param name="V1LL" value="345" />
            <param name="V2LL" value="22" />
            <param name="Rw" value="0" />
            <param name="Config1" value="0" />
            <param name="Enable" value="1" />
            <param name="View" value="1" />
            <param name="Xair" value="0.04" />
            <param name="TapI" value="1.07" />
            <param name="Tap" value="1" />
            <param name="PHSHFT" value="0" />
            <param name="NegXCap" value="0" />
            <param name="XlTable" value="0" />
            <param name="XlFactor" value="1" />
            <param name="XlFactj" value="0" />
            <param name="GI" value="0" />
            <param name="GJ" value="0" />
            <param name="BI" value="0" />
            <param name="BJ" value="0" />
            <param name="Ideal" value="1" />
            <param name="V5Format" value="1" />
            <param name="Config2" value="0" />
            <param name="PSANG" value="0.0" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Tdc" value="1.0" />
            <param name="Xknee" value="1.25" />
            <param name="Txk" value="0.1" />
            <param name="Im1" value="0.4" />
            <param name="IL1" value="" />
            <param name="IL2" value="" />
            <param name="IMAG" value="" />
            <param name="FLUX" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2178" y="2466" w="28" h="10" orient="0" id="2132334746" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2196" y="2466" w="28" h="10" orient="0" id="817857633" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4937" x="2142" y="2412" w="82" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="GBUS32  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4938" x="2214" y="2466" w="28" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N32" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" defn="master:voltmetergnd" id="4939" x="2196" y="2466" w="36" h="36" z="610" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116145885">
            <param name="Name" value="VN32" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2214" y="2466" w="46" h="10" orient="0" id="403934158" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="Orginal:G_32_0_1_DYR" defn="Orginal:G_32_0_1_DYR" id="1042706737" x="2250" y="2466" w="154" h="76" z="620" orient="0" link="-1" q="4" disable="false">
          <paramlist link="4446" name="" crc="4361682">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4447" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4448" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4449" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4450" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4451" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4452" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1602" y="2466" w="28" h="10" orient="0" id="162923174" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1620" y="2466" w="28" h="10" orient="0" id="547146448" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_xfmr_2w" defn="ETRAN:Electranix_xfmr_2w" id="4940" x="1692" y="2466" w="116" h="85" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65178203">
            <param name="Name" value="E_6_31_1" />
            <param name="Tmva3" value="100" />
            <param name="f" value="60" />
            <param name="Xl" value="0.025" />
            <param name="B" value="0" />
            <param name="V1LL" value="345" />
            <param name="V2LL" value="22" />
            <param name="Rw" value="0" />
            <param name="Config1" value="0" />
            <param name="Enable" value="1" />
            <param name="View" value="1" />
            <param name="Xair" value="0.05" />
            <param name="TapI" value="1.06875" />
            <param name="Tap" value="1" />
            <param name="PHSHFT" value="0" />
            <param name="NegXCap" value="0" />
            <param name="XlTable" value="0" />
            <param name="XlFactor" value="1" />
            <param name="XlFactj" value="0" />
            <param name="GI" value="0" />
            <param name="GJ" value="0" />
            <param name="BI" value="0" />
            <param name="BJ" value="0" />
            <param name="Ideal" value="1" />
            <param name="V5Format" value="1" />
            <param name="Config2" value="0" />
            <param name="PSANG" value="0.0" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Tdc" value="1.0" />
            <param name="Xknee" value="1.25" />
            <param name="Txk" value="0.1" />
            <param name="Im1" value="0.4" />
            <param name="IL1" value="" />
            <param name="IL2" value="" />
            <param name="IMAG" value="" />
            <param name="FLUX" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1746" y="2466" w="28" h="10" orient="0" id="433309838" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1764" y="2466" w="28" h="10" orient="0" id="1089077937" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4941" x="1782" y="2412" w="82" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="GBUS31  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4942" x="1782" y="2466" w="28" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N31" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" defn="master:voltmetergnd" id="4943" x="1764" y="2466" w="36" h="36" z="550" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116145885">
            <param name="Name" value="VN31" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1782" y="2466" w="46" h="10" orient="0" id="1879931254" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_Load" defn="ETRAN:Electranix_Load" id="4944" x="1818" y="2466" w="114" h="35" z="560" orient="0" link="-1" q="4" disable="false">
          <paramlist crc="34555578">
            <param name="Name" value="E_31_0_1" />
            <param name="FR" value="60" />
            <param name="VBO" value="22" />
            <param name="VO" value="0.982" />
            <param name="LoadType" value="2" />
            <param name="PO" value="9.54036195303653" />
            <param name="QO" value="4.77018097651827" />
            <param name="Pdisplay" value="8.958" />
            <param name="Qdisplay" value="4.482" />
            <param name="Compact" value="0" />
            <param name="HOLD" value="L_HLD" />
            <param name="View" value="1" />
            <param name="Enable" value="1" />
            <param name="PL" value="" />
            <param name="QL" value="" />
            <param name="INAME" value="" />
            <param name="ZeroSeq" value="0" />
            <param name="MVA" value="100" />
            <param name="R0pu" value="0" />
            <param name="X0pu" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1782" y="2520" w="46" h="10" orient="0" id="2070938139" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="Orginal:G_31_0_1_DYR" defn="Orginal:G_31_0_1_DYR" id="1145605839" x="1818" y="2520" w="154" h="76" z="630" orient="0" link="-1" q="4" disable="false">
          <paramlist link="4381" name="" crc="4361682">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4382" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4383" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4384" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4385" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4386" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4387" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1242" y="2520" w="28" h="10" orient="0" id="2008632050" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1260" y="2520" w="28" h="10" orient="0" id="367556806" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4945" x="1332" y="2466" w="82" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="[Est 86 km]" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="IBR_ConvZ_Modified5:E_8_9_1" id="437459467" x="1278" y="2520" w="120" h="58" orient="0" recv="0" send="0" disable="false" defn="IBR_ConvZ_Modified5:E_8_9_1" back="-1" crc="11094048">
          <User classid="UserCmp" name="Orginal:E_8_9_1" defn="Orginal:E_8_9_1" id="437459467" x="0" y="0" w="110" h="48" z="1" orient="0" link="437459467" q="4" disable="false">
            <paramlist crc="0">
              <param name="Name" value="E_8_9_1" />
              <param name="Date" value="1793757579" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="R" value="2.75020608723" />
              <param name="X" value="43.3052696203" />
              <param name="B" value="0.000319228875906" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1386" y="2520" w="28" h="10" orient="0" id="93489153" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1404" y="2520" w="46" h="10" orient="0" id="1338117841" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4948" x="1422" y="2466" w="82" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="LBUS09  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4949" x="1422" y="2520" w="20" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N9" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1440" y="2520" w="28" h="10" orient="0" id="1369735862" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4950" x="1512" y="2466" w="82" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="[Est 127 km]" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="IBR_ConvZ_Modified5:E_9_39_1" id="1264132990" x="1458" y="2520" w="120" h="58" orient="0" recv="0" send="0" disable="false" defn="IBR_ConvZ_Modified5:E_9_39_1" back="-1" crc="100458342">
          <User classid="UserCmp" name="Orginal:E_9_39_1" defn="Orginal:E_9_39_1" id="1264132990" x="0" y="0" w="110" h="48" z="1" orient="0" link="1264132990" q="4" disable="false">
            <paramlist crc="0">
              <param name="Name" value="E_9_39_1" />
              <param name="Date" value="1793757579" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="R" value="1.20221521894" />
              <param name="X" value="29.9053130713" />
              <param name="B" value="0.00100566981839" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1566" y="2520" w="28" h="10" orient="0" id="722112403" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1584" y="2520" w="28" h="10" orient="0" id="1355391625" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4953" x="1602" y="2466" w="82" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="GBUS39  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4954" x="1602" y="2520" w="28" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N39" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" defn="master:voltmetergnd" id="4955" x="1584" y="2520" w="36" h="36" z="580" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116145885">
            <param name="Name" value="VN39" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1602" y="2520" w="46" h="10" orient="0" id="1668288142" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_Load" defn="ETRAN:Electranix_Load" id="4956" x="1638" y="2520" w="114" h="35" z="590" orient="0" link="-1" q="4" disable="false">
          <paramlist crc="34555578">
            <param name="Name" value="E_39_0_1" />
            <param name="FR" value="60" />
            <param name="VBO" value="345" />
            <param name="VO" value="1.03" />
            <param name="LoadType" value="2" />
            <param name="PO" value="1040.62588368366" />
            <param name="QO" value="235.648977283439" />
            <param name="Pdisplay" value="1096" />
            <param name="Qdisplay" value="248.1" />
            <param name="Compact" value="0" />
            <param name="HOLD" value="L_HLD" />
            <param name="View" value="1" />
            <param name="Enable" value="1" />
            <param name="PL" value="" />
            <param name="QL" value="" />
            <param name="INAME" value="" />
            <param name="ZeroSeq" value="0" />
            <param name="MVA" value="100" />
            <param name="R0pu" value="0" />
            <param name="X0pu" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1602" y="2574" w="46" h="10" orient="0" id="1778457488" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="Orginal:G_39_0_1_DYR" defn="Orginal:G_39_0_1_DYR" id="1674539313" x="1710" y="2574" w="154" h="76" z="680" orient="0" link="-1" q="4" disable="false">
          <paramlist link="4121" name="" crc="4361682">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4122" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4123" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4124" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4125" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4126" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4127" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="342" y="2574" w="28" h="10" orient="0" id="810940692" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4957" x="414" y="2520" w="82" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="[Est 100 km]" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="IBR_ConvZ_Modified5:E_1_39_1" id="1189073578" x="360" y="2574" w="120" h="58" orient="0" recv="0" send="0" disable="false" defn="IBR_ConvZ_Modified5:E_1_39_1" back="-1" crc="75638654">
          <User classid="UserCmp" name="Orginal:E_1_39_1" defn="Orginal:E_1_39_1" id="1189073578" x="0" y="0" w="110" h="48" z="1" orient="0" link="1189073578" q="4" disable="false">
            <paramlist crc="0">
              <param name="Name" value="E_1_39_1" />
              <param name="Date" value="1793757579" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="R" value="1.1977135233" />
              <param name="X" value="29.8492923345" />
              <param name="B" value="0.00062913485336" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="2574" w="28" h="10" orient="0" id="368849545" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="486" y="2574" w="1126" h="10" orient="0" id="1933409769" disable="false">
          <vertex x="0" y="0" />
          <vertex x="1116" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="2664" w="28" h="10" orient="0" id="569127544" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="2664" w="28" h="10" orient="0" id="1949954258" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_xfmr_2w" defn="ETRAN:Electranix_xfmr_2w" id="4960" x="612" y="2664" w="116" h="85" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65178203">
            <param name="Name" value="E_2_30_1" />
            <param name="Tmva3" value="100" />
            <param name="f" value="60" />
            <param name="Xl" value="0.0181" />
            <param name="B" value="0" />
            <param name="V1LL" value="345" />
            <param name="V2LL" value="22" />
            <param name="Rw" value="0" />
            <param name="Config1" value="0" />
            <param name="Enable" value="1" />
            <param name="View" value="1" />
            <param name="Xair" value="0.0362" />
            <param name="TapI" value="1.025" />
            <param name="Tap" value="1" />
            <param name="PHSHFT" value="0" />
            <param name="NegXCap" value="0" />
            <param name="XlTable" value="0" />
            <param name="XlFactor" value="1" />
            <param name="XlFactj" value="0" />
            <param name="GI" value="0" />
            <param name="GJ" value="0" />
            <param name="BI" value="0" />
            <param name="BJ" value="0" />
            <param name="Ideal" value="1" />
            <param name="V5Format" value="1" />
            <param name="Config2" value="0" />
            <param name="PSANG" value="0.0" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Tdc" value="1.0" />
            <param name="Xknee" value="1.25" />
            <param name="Txk" value="0.1" />
            <param name="Im1" value="0.4" />
            <param name="IL1" value="" />
            <param name="IL2" value="" />
            <param name="IMAG" value="" />
            <param name="FLUX" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="666" y="2664" w="28" h="10" orient="0" id="615108722" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="684" y="2664" w="28" h="10" orient="0" id="382112048" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4961" x="702" y="2610" w="82" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="GBUS30  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4962" x="702" y="2664" w="28" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N30" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" defn="master:voltmetergnd" id="4963" x="684" y="2664" w="36" h="36" z="650" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116145885">
            <param name="Name" value="VN30" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="702" y="2664" w="46" h="10" orient="0" id="224750847" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="Orginal:G_30_0_1_DYR" defn="Orginal:G_30_0_1_DYR" id="524841265" x="738" y="2664" w="154" h="76" z="660" orient="0" link="-1" q="4" disable="false">
          <paramlist link="4186" name="" crc="4361682">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4187" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4188" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4189" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4190" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4191" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4192" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="342" y="1836" w="10" h="748" orient="0" id="1471783512" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="738" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="1836" w="10" h="838" orient="0" id="801963603" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="828" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="702" y="1836" w="10" h="406" orient="0" id="495789860" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="396" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="882" y="1836" w="10" h="172" orient="0" id="760409689" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1062" y="1836" w="10" h="118" orient="0" id="2099223830" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1242" y="1836" w="10" h="694" orient="0" id="1277161540" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="684" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1422" y="1836" w="10" h="64" orient="0" id="2074103717" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1602" y="1836" w="10" h="640" orient="0" id="917465454" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="630" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1782" y="1836" w="10" h="550" orient="0" id="757451685" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="540" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1962" y="1836" w="10" h="640" orient="0" id="291221919" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="630" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2142" y="1836" w="10" h="496" orient="0" id="146417237" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="486" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2322" y="1836" w="10" h="172" orient="0" id="1826077371" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2502" y="1836" w="10" h="64" orient="0" id="17806182" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2682" y="1836" w="10" h="874" orient="0" id="624793386" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="864" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2862" y="1836" w="10" h="352" orient="0" id="755871617" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="342" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3042" y="1836" w="10" h="64" orient="0" id="1126435245" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3222" y="1836" w="10" h="208" orient="0" id="2075216236" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3402" y="1836" w="10" h="64" orient="0" id="1750271817" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3582" y="1836" w="10" h="118" orient="0" id="2062443627" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3402" y="2034" w="10" h="64" orient="0" id="1188370411" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3042" y="2178" w="10" h="64" orient="0" id="1532530221" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2862" y="2322" w="10" h="118" orient="0" id="623501272" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3042" y="2322" w="10" h="64" orient="0" id="1913925710" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2862" y="2592" w="10" h="64" orient="0" id="111039597" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3042" y="2592" w="10" h="262" orient="0" id="1618479334" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3222" y="2592" w="10" h="208" orient="0" id="931352282" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3402" y="2592" w="10" h="118" orient="0" id="873427003" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2322" y="2322" w="10" h="64" orient="0" id="1734824808" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1782" y="2466" w="10" h="64" orient="0" id="1664605708" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1602" y="2520" w="10" h="64" orient="0" id="1907470182" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <grouping />
        <User classid="UserCmp" id="2115019413" name="master:multimeter" x="2736" y="1890" w="44" h="54" z="320" orient="0" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="27440011">
            <param name="MeasV" value="0" />
            <param name="MeasI" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="0" />
            <param name="RMS" value="2" />
            <param name="IRMS" value="0" />
            <param name="MeasPh" value="2" />
            <param name="S" value="100.0 [MVA]" />
            <param name="BaseV" value="345.0 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.0 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="0" />
            <param name="VolI" value="" />
            <param name="VolILL" value="" />
            <param name="CurI" value="" />
            <param name="P" value="PL16" />
            <param name="Q" value="" />
            <param name="Vrms" value="V16" />
            <param name="Crms" value="" />
            <param name="Ph" value="AngL16" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="795404479" name="master:datalabel" x="774" y="2736" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="SPD30" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1975215064" name="" x="774" y="2736" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="1100330426" name="master:datalabel" x="810" y="2736" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V30" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="394568556" name="" x="810" y="2736" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="724108873" name="master:datalabel" x="846" y="2736" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="P30" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1885947352" name="" x="846" y="2736" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="21238893" name="master:datalabel" x="882" y="2736" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Q30" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="28435320" name="" x="882" y="2736" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="1025406435" name="master:datalabel" x="1746" y="2646" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="SPD39" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="130320158" name="" x="1746" y="2646" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="526465725" name="master:datalabel" x="1782" y="2646" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V39" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1778630779" name="" x="1782" y="2646" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="245315700" name="master:datalabel" x="1818" y="2646" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="P39" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1173940900" name="" x="1818" y="2646" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="1298303730" name="master:datalabel" x="1854" y="2646" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Q39" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="612087083" name="" x="1854" y="2646" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="864625123" name="master:datalabel" x="1854" y="2592" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="SPD31" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1774139270" name="" x="1854" y="2592" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="1085990116" name="master:datalabel" x="1890" y="2592" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V31" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1690508594" name="" x="1890" y="2592" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="1485369309" name="master:datalabel" x="1926" y="2592" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="P31" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1396219621" name="" x="1926" y="2592" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="1183290410" name="master:datalabel" x="1962" y="2592" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Q31" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1717428543" name="" x="1962" y="2592" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="1285160651" name="master:datalabel" x="2286" y="2538" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="SPD32" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1548234082" name="" x="2286" y="2538" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="1938512881" name="master:datalabel" x="2322" y="2538" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V32" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1497551696" name="" x="2322" y="2538" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="1992880574" name="master:datalabel" x="2358" y="2538" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="P32" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="375554850" name="" x="2358" y="2538" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="1657462239" name="master:datalabel" x="2394" y="2538" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Q32" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="590716863" name="" x="2394" y="2538" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="1684112935" name="master:datalabel" x="3294" y="2916" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="SPD35" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1969766117" name="" x="3294" y="2916" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="434264852" name="master:datalabel" x="3330" y="2916" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V35" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1083258669" name="" x="3330" y="2916" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="1429767925" name="master:datalabel" x="3366" y="2916" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="P35" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1756806440" name="" x="3366" y="2916" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="1863448077" name="master:datalabel" x="3402" y="2916" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Q35" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="420353097" name="" x="3402" y="2916" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="238127064" name="master:datalabel" x="3474" y="2862" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="SPD36" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="618080209" name="" x="3474" y="2862" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="1374915897" name="master:datalabel" x="3510" y="2862" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V36" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1138925329" name="" x="3510" y="2862" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="1966227229" name="master:datalabel" x="3546" y="2862" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="P36" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="465492567" name="" x="3546" y="2862" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="847272444" name="master:datalabel" x="3582" y="2862" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Q36" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1047123726" name="" x="3582" y="2862" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="936784250" name="master:datalabel" x="3114" y="2502" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="SPD33" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1502549179" name="" x="3114" y="2502" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="451079907" name="master:datalabel" x="3150" y="2502" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V33" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1856077374" name="" x="3150" y="2502" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="1058574947" name="master:datalabel" x="3186" y="2502" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="P33" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1018647144" name="" x="3186" y="2502" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="2043592755" name="master:datalabel" x="3222" y="2502" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Q33" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="795575538" name="" x="3222" y="2502" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="2093813049" name="master:datalabel" x="3294" y="2394" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="SPD34" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1631149563" name="" x="3294" y="2394" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="1626662525" name="master:datalabel" x="3330" y="2394" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V34" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2003276309" name="" x="3330" y="2394" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="365295447" name="master:datalabel" x="3366" y="2394" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="P34" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="764299414" name="" x="3366" y="2394" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="1737717373" name="master:datalabel" x="3402" y="2394" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Q34" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1863284459" name="" x="3402" y="2394" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="388016186" name="master:datalabel" x="3654" y="2106" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="SPD37" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="900372098" name="" x="3654" y="2106" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="1339109120" name="master:datalabel" x="3690" y="2106" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V37" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="611226947" name="" x="3690" y="2106" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="915448043" name="master:datalabel" x="3726" y="2106" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="P37" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1912153826" name="" x="3726" y="2106" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="329096480" name="master:datalabel" x="3762" y="2106" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Q37" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="308151293" name="" x="3762" y="2106" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="1830149987" name="master:datalabel" x="3834" y="1908" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="SPD38" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="550659264" name="" x="3834" y="1908" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="1766770943" name="master:datalabel" x="3870" y="1908" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V38" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="778026889" name="" x="3870" y="1908" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="1452456887" name="master:datalabel" x="3906" y="1908" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="P38" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="819083891" name="" x="3906" y="1908" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="1919641169" name="master:datalabel" x="3942" y="1908" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Q38" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1732125559" name="" x="3942" y="1908" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="76620425" name="master:pgb" x="4050" y="1908" w="53" h="40" z="1140" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="SPD30" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663336" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="483936235" name="" x="4050" y="1908" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1853631118" name="master:datalabel" x="4032" y="1908" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="SPD30" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="147713023" name="master:pgb" x="4050" y="1944" w="53" h="40" z="1100" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="SPD31" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663332" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="363368806" name="" x="4050" y="1944" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="57991918" name="master:datalabel" x="4032" y="1944" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="SPD31" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1640964834" name="master:pgb" x="4050" y="1980" w="53" h="40" z="1060" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="SPD32" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663328" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="736178778" name="" x="4050" y="1980" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1886515927" name="master:datalabel" x="4032" y="1980" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="SPD32" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="286580273" name="master:pgb" x="4050" y="2016" w="53" h="40" z="1020" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="SPD33" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663324" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1985777258" name="" x="4050" y="2016" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="2016492128" name="master:datalabel" x="4032" y="2016" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="SPD33" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1628691266" name="master:pgb" x="4050" y="2052" w="53" h="40" z="980" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="SPD34" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663320" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1939093039" name="" x="4050" y="2052" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1944770678" name="master:datalabel" x="4032" y="2052" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="SPD34" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1659162928" name="master:pgb" x="4050" y="2088" w="53" h="40" z="940" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="SPD35" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663316" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="347951815" name="" x="4050" y="2088" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1330802263" name="master:datalabel" x="4032" y="2088" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="SPD35" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="768632145" name="master:pgb" x="4050" y="2124" w="53" h="40" z="900" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="SPD36" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663312" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1986107816" name="" x="4050" y="2124" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1500914170" name="master:datalabel" x="4032" y="2124" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="SPD36" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1009553643" name="master:pgb" x="4050" y="2160" w="53" h="40" z="460" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="SPD37" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663297" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="42920692" name="" x="4050" y="2160" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1441774513" name="master:datalabel" x="4032" y="2160" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="SPD37" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1913334901" name="master:pgb" x="4050" y="2196" w="53" h="40" z="500" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="SPD38" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663301" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="258947458" name="" x="4050" y="2196" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1129246674" name="master:datalabel" x="4032" y="2196" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="SPD38" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1802910126" name="master:pgb" x="4050" y="2232" w="53" h="40" z="860" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="SPD39" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663308" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1684454881" name="" x="4050" y="2232" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1424284066" name="master:datalabel" x="4032" y="2232" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="SPD39" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2115405417" name="master:pgb" x="4158" y="1908" w="41" h="40" z="1130" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V30" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663335" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2117054474" name="" x="4158" y="1908" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="535800711" name="master:datalabel" x="4140" y="1908" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V30" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="220468052" name="master:pgb" x="4158" y="1944" w="41" h="40" z="1090" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V31" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663331" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1453742317" name="" x="4158" y="1944" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="404362811" name="master:datalabel" x="4140" y="1944" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V31" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1354389079" name="master:pgb" x="4158" y="1980" w="41" h="40" z="1050" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V32" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663327" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="82675837" name="" x="4158" y="1980" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="593444646" name="master:datalabel" x="4140" y="1980" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V32" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1583271337" name="master:pgb" x="4158" y="2016" w="41" h="40" z="1010" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V33" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663323" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="108818023" name="" x="4158" y="2016" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="138748424" name="master:datalabel" x="4140" y="2016" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V33" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="818471842" name="master:pgb" x="4158" y="2052" w="41" h="40" z="970" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V34" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663319" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="766799619" name="" x="4158" y="2052" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="603828854" name="master:datalabel" x="4140" y="2052" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V34" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1377060823" name="master:pgb" x="4158" y="2088" w="41" h="40" z="930" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V35" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663315" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="489027228" name="" x="4158" y="2088" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="182263099" name="master:datalabel" x="4140" y="2088" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V35" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="160440574" name="master:pgb" x="4158" y="2124" w="41" h="40" z="890" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V36" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663311" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1429845637" name="" x="4158" y="2124" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="2086214669" name="master:datalabel" x="4140" y="2124" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V36" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="868467707" name="master:pgb" x="4158" y="2160" w="41" h="40" z="470" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V37" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663298" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="465483103" name="" x="4158" y="2160" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1339441958" name="master:datalabel" x="4140" y="2160" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V37" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="171450402" name="master:pgb" x="4158" y="2196" w="41" h="40" z="510" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V38" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663302" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="723395040" name="" x="4158" y="2196" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1282073732" name="master:datalabel" x="4140" y="2196" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V38" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="907027103" name="master:pgb" x="4158" y="2232" w="41" h="40" z="850" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V39" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663307" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="669140930" name="" x="4158" y="2232" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="2056716556" name="master:datalabel" x="4140" y="2232" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V39" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="814604080" name="master:pgb" x="4266" y="1908" w="41" h="40" z="1120" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="P30" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663334" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="506461940" name="" x="4266" y="1908" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="185850678" name="master:datalabel" x="4248" y="1908" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="P30" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1601980372" name="master:pgb" x="4266" y="1944" w="41" h="40" z="1080" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="P31" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663330" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="428699183" name="" x="4266" y="1944" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1244151515" name="master:datalabel" x="4248" y="1944" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="P31" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="115957564" name="master:pgb" x="4266" y="1980" w="41" h="40" z="1040" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="P32" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663326" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1150792556" name="" x="4266" y="1980" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1282647536" name="master:datalabel" x="4248" y="1980" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="P32" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1620568647" name="master:pgb" x="4266" y="2016" w="41" h="40" z="1000" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="P33" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663322" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="813800510" name="" x="4266" y="2016" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1947520336" name="master:datalabel" x="4248" y="2016" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="P33" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="44361197" name="master:pgb" x="4266" y="2052" w="41" h="40" z="960" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="P34" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663318" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2096203048" name="" x="4266" y="2052" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="574166472" name="master:datalabel" x="4248" y="2052" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="P34" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="542534119" name="master:pgb" x="4266" y="2088" w="41" h="40" z="920" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="P35" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663314" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1014326502" name="" x="4266" y="2088" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1009851367" name="master:datalabel" x="4248" y="2088" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="P35" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1261468197" name="master:pgb" x="4266" y="2124" w="41" h="40" z="880" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="P36" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663310" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="345197467" name="" x="4266" y="2124" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1187080783" name="master:datalabel" x="4248" y="2124" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="P36" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1085195537" name="master:pgb" x="4266" y="2160" w="41" h="40" z="480" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="P37" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663299" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="790004701" name="" x="4266" y="2160" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1698750948" name="master:datalabel" x="4248" y="2160" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="P37" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="411484456" name="master:pgb" x="4266" y="2196" w="41" h="40" z="520" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="P38" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663303" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="434710663" name="" x="4266" y="2196" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1048326189" name="master:datalabel" x="4248" y="2196" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="P38" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="928513170" name="master:pgb" x="4266" y="2232" w="41" h="40" z="840" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="P39" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663306" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1710915885" name="" x="4266" y="2232" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="2002229263" name="master:datalabel" x="4248" y="2232" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="P39" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="518740083" name="master:pgb" x="4356" y="1908" w="41" h="40" z="1110" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Q30" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663333" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="101528052" name="" x="4356" y="1908" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1615789165" name="master:datalabel" x="4338" y="1908" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Q30" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="742684244" name="master:pgb" x="4356" y="1944" w="41" h="40" z="1070" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Q31" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663329" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="542917566" name="" x="4356" y="1944" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="460857748" name="master:datalabel" x="4338" y="1944" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Q31" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="763270084" name="master:pgb" x="4356" y="1980" w="41" h="40" z="1030" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Q32" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663325" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1241518140" name="" x="4356" y="1980" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="965988541" name="master:datalabel" x="4338" y="1980" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Q32" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1137461587" name="master:pgb" x="4356" y="2016" w="41" h="40" z="990" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Q33" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663321" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2099239391" name="" x="4356" y="2016" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1736459863" name="master:datalabel" x="4338" y="2016" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Q33" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1128382553" name="master:pgb" x="4356" y="2052" w="41" h="40" z="950" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Q34" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663317" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="316325694" name="" x="4356" y="2052" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="911055275" name="master:datalabel" x="4338" y="2052" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Q34" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="642081397" name="master:pgb" x="4356" y="2088" w="41" h="40" z="910" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Q35" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663313" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2131846711" name="" x="4356" y="2088" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="350736486" name="master:datalabel" x="4338" y="2088" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Q35" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1746660818" name="master:pgb" x="4356" y="2124" w="41" h="40" z="870" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Q36" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663309" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="54819911" name="" x="4356" y="2124" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1262084395" name="master:datalabel" x="4338" y="2124" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Q36" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="213094465" name="master:pgb" x="4356" y="2160" w="41" h="40" z="490" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Q37" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663300" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="892883021" name="" x="4356" y="2160" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="825829240" name="master:datalabel" x="4338" y="2160" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Q37" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="798484410" name="master:pgb" x="4356" y="2196" w="41" h="40" z="530" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Q38" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663304" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1329883967" name="" x="4356" y="2196" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1043931062" name="master:datalabel" x="4338" y="2196" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Q38" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2043656497" name="master:pgb" x="4356" y="2232" w="41" h="40" z="830" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Q39" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663305" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1359510741" name="" x="4356" y="2232" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="124789924" name="master:datalabel" x="4338" y="2232" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Q39" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="209339107" name="frame" link="-1" x="3690" y="2268" w="2232" h="630">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="209339107">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1545649390" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1545649390">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1436816437" name="SPD30" link="76620425" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1154053169" name="SPD31" link="147713023" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="17452735" name="SPD32" link="1640964834" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1959018644" name="SPD33" link="286580273" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1735105224" name="SPD34" link="1628691266" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1710033207" name="SPD35" link="1659162928" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1808269059" name="SPD36" link="768632145" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="450478792" name="SPD37" link="1009553643" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="801543716" name="SPD38" link="1913334901" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="2090657455" name="SPD39" link="1802910126" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="2052504429" name="V30" link="2115405417" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1616483620" name="V31" link="220468052" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="808938407" name="V32" link="1354389079" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1621940006" name="V33" link="1583271337" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1279420160" name="V34" link="818471842" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1986743868" name="V35" link="1377060823" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="800447328" name="V36" link="160440574" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="366443191" name="V37" link="868467707" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="975771759" name="V38" link="171450402" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1330985324" name="V39" link="907027103" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1243518319" name="P30" link="814604080" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1682106529" name="P31" link="1601980372" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1364913933" name="P32" link="115957564" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="2128965545" name="P33" link="1620568647" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="746476443" name="P34" link="44361197" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="956872233" name="P35" link="542534119" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="2140641533" name="P36" link="1261468197" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1513241341" name="P37" link="1085195537" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1667967802" name="P38" link="411484456" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="719571105" name="P39" link="928513170" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1146615062" name="Q30" link="518740083" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1598932023" name="Q31" link="742684244" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1626071794" name="Q32" link="763270084" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="2040466328" name="Q33" link="1137461587" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1618077052" name="Q34" link="1128382553" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1441046348" name="Q35" link="642081397" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="388962182" name="Q36" link="1746660818" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1837090478" name="Q37" link="213094465" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="297540080" name="Q38" link="798484410" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1941393910" name="Q39" link="2043656497" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" defn="master:ground" id="678881817" x="2556" y="2052" w="26" h="34" z="0" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" defn="master:inductor" id="414719285" x="2556" y="1998" w="31" h="94" z="1" orient="7" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="666653">
            <param name="L" value="0.00026525 [H]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1568831723" name="" x="2556" y="2034" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" defn="master:tbreakn" id="1268011081" x="2484" y="1998" w="78" h="59" z="390" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130641473">
            <param name="NUMS" value="2" />
            <param name="INIT" value="1" />
            <param name="TO1" value="2 [s]" />
            <param name="TO2" value="2.1 [s]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="422073988" x="2412" y="1998" w="26" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="BRK" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="613338340" x="2412" y="1998" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:breaker3" id="202853855" x="2628" y="1962" w="80" h="41" z="1150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e9 [ohm]" />
            <param name="RON" value="0.00 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
            <param name="InitStatus" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1578208361" name="" x="2664" y="1962" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="198054358" name="" x="2556" y="1998" w="46" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <User classid="UserCmp" defn="master:tbreakn" id="923618620" x="2178" y="2556" w="78" h="59" z="690" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130641473">
            <param name="NUMS" value="1" />
            <param name="INIT" value="0" />
            <param name="TO1" value="5000 [s]" />
            <param name="TO2" value="100.1 [s]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1699351507" x="2106" y="2556" w="26" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Trip" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1286354947" x="2106" y="2556" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:breaker3" id="819797394" x="2142" y="2466" w="80" h="41" z="820" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="Trip" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e9 [ohm]" />
            <param name="RON" value="0.00 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
            <param name="InitStatus" value="0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="447844154" name="frame" link="-1" x="5130" y="540" w="774" h="1224">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0.5" />
            <param name="omarker" value="0.5" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.25" />
          </paramlist>
          <paramlist name="" link="447844154">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="247894719" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="247894719">
              <param name="ymin" value="-0.2" />
              <param name="ymax" value="1.2" />
            </paramlist>
            <Curve classid="Curve" id="1937485734" name="VRMS_Load" link="3304886" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1359349384" name="VRMS_Grid" link="1394545509" color="16777471" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="368163606" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="368163606">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="1376505013" name="IRMS_Rect" link="2113355473" color="16777471" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="142237906" name="IRMS_Bypass" link="359261641" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1990495466" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1990495466">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="1809217076" name="En_Bypass" link="969704609" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="842027774" name="DBlk_Rect" link="1803614668" color="16777471" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1255704221" name="Charging1_Discharging0" link="1761730329" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="319907890" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="319907890">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="229867357" name="P_Load" link="1527606408" color="16777471" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="782732538" name="P_Bypass" link="1191681564" color="16842496" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="888471672" name="P_Rect" link="32007997" color="33521664" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1828812428" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1828812428">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="1350143208" name="P_DCDC" link="563212242" color="16842496" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="755092187" name="P_Inv" link="1694158389" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="417477753" name="P_Load" link="1527606408" color="16777471" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="713383040" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="713383040">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="945216677" name="Q_Grid" link="1185036123" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="86466573" name="P_Load" link="161601429" color="16777471" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1167162677" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="true" />
              <param name="glyphs" value="true" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1167162677">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="1373872600" name="V_DC_Link" link="2061401834" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="862339714" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="862339714">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="75206958" name="SOC" link="1862374371" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" id="497392190" name="" x="3690" y="1224" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="867641034" name="" x="3744" y="1260" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="641527159" name="" x="4104" y="1242" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="665548514" name="" x="3420" y="1242" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" id="1618968415" x="3636" y="1134" w="80" h="81" z="1330" orient="4" defn="master:breaker3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="1" />
            <param name="NAME" value="BRK_Bypass" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e15 [ohm]" />
            <param name="RON" value="0.0001 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2103084626" name="" x="3438" y="1224" w="64" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
          <vertex x="54" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="939242459" name="" x="3672" y="1134" w="460" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="450" y="0" />
          <vertex x="450" y="108" />
        </Wire>
        <User classid="UserCmp" name="AIDataCenter_Model_Library:Load" id="1397749555" x="4230" y="1296" w="248" h="109" z="1240" orient="4" defn="AIDataCenter_Model_Library:Load" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="64995998">
            <param name="VLoad" value="0.48" />
            <param name="Freq" value="60" />
            <param name="PLoad" value="1 [MW]" />
            <param name="QLoad" value="0.05 [MVAr]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:umec-xfmr-6w5L" id="1082163948" x="3312" y="1260" w="100" h="75" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96249549">
            <param name="zsbf" value="" />
            <param name="zsyf" value="" />
            <param name="zsrf" value="" />
            <param name="zolbf" value="" />
            <param name="zolrf" value="" />
            <param name="rtykff" value="" />
            <param name="lfykff" value="" />
            <param name="swlkbf" value="" />
            <param name="pwlkbf" value="" />
            <param name="swlkyf" value="" />
            <param name="pwlkyf" value="" />
            <param name="swlkrf" value="" />
            <param name="pwlkrf" value="" />
            <param name="swlbbf" value="" />
            <param name="pwlbbf" value="" />
            <param name="swlbyf" value="" />
            <param name="pwlbyf" value="" />
            <param name="swlbrf" value="" />
            <param name="pwlbrf" value="" />
            <param name="zsbt" value="" />
            <param name="zsyt" value="" />
            <param name="zsrt" value="" />
            <param name="rtyoket" value="" />
            <param name="lfyoket" value="" />
            <param name="swlkbt" value="" />
            <param name="pwlkbt" value="" />
            <param name="swlkyt" value="" />
            <param name="pwlkyt" value="" />
            <param name="swlkrt" value="" />
            <param name="pwlkrt" value="" />
            <param name="swlbbt" value="" />
            <param name="pwlbbt" value="" />
            <param name="swlbyt" value="" />
            <param name="pwlbyt" value="" />
            <param name="swlbrt" value="" />
            <param name="pwlbrt" value="" />
            <param name="yokebs" value="" />
            <param name="yokeys" value="" />
            <param name="yokers" value="" />
            <param name="swlkbs" value="" />
            <param name="pwlkbs" value="" />
            <param name="swlkys" value="" />
            <param name="pwlkys" value="" />
            <param name="swlkrs" value="" />
            <param name="pwlkrs" value="" />
            <param name="swlbbs" value="" />
            <param name="pwlbbs" value="" />
            <param name="swlbys" value="" />
            <param name="pwlbys" value="" />
            <param name="swlbrs" value="" />
            <param name="pwlbrs" value="" />
            <param name="ICA2" value="" />
            <param name="IBC2" value="" />
            <param name="IAB2" value="" />
            <param name="ILC2" value="" />
            <param name="ILB2" value="" />
            <param name="ILA2" value="" />
            <param name="ICA1" value="" />
            <param name="IBC1" value="" />
            <param name="IAB1" value="" />
            <param name="ILC1" value="" />
            <param name="ILB1" value="" />
            <param name="ILA1" value="" />
            <param name="rayo" value="1.0" />
            <param name="rlyo" value="2.0" />
            <param name="rayw" value="1.0" />
            <param name="rlyw" value="2.0" />
            <param name="Y10E" value="1.49469 [pu]" />
            <param name="X10E" value="124.388 [%]" />
            <param name="Y9E" value="1.36094 [pu]" />
            <param name="X9E" value="60.215 [%]" />
            <param name="Y8E" value="1.26115 [pu]" />
            <param name="X8E" value="20.357 [%]" />
            <param name="Y7E" value="1.17334 [pu]" />
            <param name="X7E" value="6.52348 [%]" />
            <param name="Y6E" value="1.08024 [pu]" />
            <param name="X6E" value="3.09543 [%]" />
            <param name="Y5E" value="1.0 [pu]" />
            <param name="X5E" value="2 [%]" />
            <param name="Y4E" value=".825118 [pu]" />
            <param name="X4E" value=".980856 [%]" />
            <param name="Y3E" value=".61284 [pu]" />
            <param name="X3E" value=".487637 [%]" />
            <param name="Y2E" value=".324129 [pu]" />
            <param name="X2E" value=".1774 [%]" />
            <param name="Y1E" value="0.0 [pu]" />
            <param name="X1E" value="0.0 [%]" />
            <param name="Enab" value="1" />
            <param name="Im1" value="1 [%]" />
            <param name="a" value="1.0" />
            <param name="Dtls" value="0" />
            <param name="View" value="1" />
            <param name="Tap" value="0" />
            <param name="Sat" value="0" />
            <param name="CuL" value="0.001 [pu]" />
            <param name="NLL" value="0.001 [pu]" />
            <param name="Xl" value="0.05 [pu]" />
            <param name="f" value="60" />
            <param name="Lead" value="1" />
            <param name="YD2" value="0" />
            <param name="YD1" value="1" />
            <param name="V2" value="0.48" />
            <param name="V1" value="35" />
            <param name="Tmva" value="2 [MVA]" />
            <param name="Core" value="0" />
            <param name="Name" value="T1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="328628745" name="master:resistor" x="3312" y="1296" w="33" h="62" z="1" orient="1" defn="master:resistor" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10119665">
            <param name="Name" value="" />
            <param name="R" value="1.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1181933606" x="3312" y="1332" w="26" h="34" z="-1" orient="7" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" id="142901459" name="" x="3132" y="1260" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="480615657" x="3042" y="1242" w="44" h="54" z="60" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="100.0 [MVA]" />
            <param name="BaseV" value="35" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Iabc_Grid" />
            <param name="VolI" value="" />
            <param name="P" value="P_Grid" />
            <param name="Q" value="Q_Grid" />
            <param name="Vrms" value="VRMS_Grid" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Name" value="" />
            <param name="Crms" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1644050048" name="master:datalabel" x="4050" y="1512" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="BRK_Bypass" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="726779101" name="master:annotation" x="2952" y="1188" w="80" h="38" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="===" />
            <param name="AL2" value="HVAC: 138kV" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2039852209" name="master:annotation" x="3096" y="1242" w="74" h="38" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="===" />
            <param name="AL2" value="MVAC: 35kV" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1071588629" name="master:annotation" x="3456" y="1242" w="72" h="38" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="===" />
            <param name="AL2" value="LVAC: 480V" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="341984024" name="master:annotation" x="3744" y="1170" w="58" h="38" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="===" />
            <param name="AL2" value="DC: 900V" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="974281135" x="3510" y="1242" w="44" h="54" z="90" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="0.48" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="0" />
            <param name="CurI" value="Iabc_Rect" />
            <param name="VolI" value="Vgabc" />
            <param name="P" value="P_Rect" />
            <param name="Q" value="Q_Rect" />
            <param name="Vrms" value="VRMS_Rect" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="2" />
            <param name="BaseA" value="1.2" />
            <param name="Name" value="" />
            <param name="Crms" value="IRMS_Rect" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:voltmeter" id="1674195184" x="3708" y="1224" w="64" h="44" z="110" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26842314">
            <param name="Name" value="V_DC_Link" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1490950696" x="4086" y="1242" w="44" h="54" z="130" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="0.48" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Iabc_Inv" />
            <param name="VolI" value="Vabc_Inv" />
            <param name="P" value="P_Inv" />
            <param name="Q" value="Q_Inv" />
            <param name="Vrms" value="VRMS_Inv" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Name" value="" />
            <param name="Crms" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:ammeter" id="1969787008" x="3798" y="1386" w="46" h="28" z="190" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="119030036">
            <param name="Name" value="I_DCDC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1501745565" x="4176" y="1242" w="44" h="54" z="140" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="0.48" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Iabc_Load" />
            <param name="VolI" value="Vabc_Load" />
            <param name="P" value="P_Load" />
            <param name="Q" value="Q_Load" />
            <param name="Vrms" value="VRMS_Load" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Name" value="" />
            <param name="Crms" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1791348808" name="master:datalabel" x="3978" y="1530" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="DBlk_Rect" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1866156324" name="" x="3798" y="1368" w="10" h="30" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="20" />
        </Wire>
        <Wire classid="Bus" id="836006198" name="" x="3132" y="1206" w="69" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <paramlist link="-1" name="">
            <param name="Name" value="Bus_1_MV" />
            <param name="BaseKV" value="35.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <Wire classid="Bus" id="1778718428" name="" x="3420" y="1206" w="66" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <paramlist link="-1" name="">
            <param name="Name" value="Bus_2_LV" />
            <param name="BaseKV" value="0.48" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <Wire classid="WireOrthogonal" id="563906313" name="" x="3438" y="1224" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="985472256" name="" x="3528" y="1242" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="468328829" x="3600" y="1296" w="40" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vgabc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1318985272" x="3636" y="1314" w="68" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VRMS_Rect" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="919992863" name="" x="3636" y="1314" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" id="1402777428" x="3618" y="990" w="80" h="41" z="1400" orient="4" defn="master:breaker3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="1" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK_Cooling" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e10 [ohm]" />
            <param name="RON" value="0.0001 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:var_switch" id="682001928" x="4068" y="990" w="51" h="38" z="40" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86328302">
            <param name="Name" value="Brk_Cooling" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Value" value="1" />
            <param name="Max" value="0" />
            <param name="Min" value="1" />
            <param name="Ton" value="Close" />
            <param name="Toff" value="Open" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="129397124" name="master:datalabel" x="4140" y="990" w="72" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="BRK_Cooling" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1205437905" name="" x="4104" y="990" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1477591739" name="master:annotation" x="3816" y="864" w="38" h="38" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="===" />
            <param name="AL2" value="50kW" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="103491995" name="master:annotation" x="4230" y="1350" w="34" h="38" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="===" />
            <param name="AL2" value="1MW" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="461660786" name="" x="3654" y="990" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" id="1814258985" x="4032" y="1242" w="80" h="41" z="1250" orient="4" defn="master:breaker3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="1" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="En_Bypass" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="10e3 [ohm]" />
            <param name="RON" value="0.00001 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:varrlc" id="1083460971" x="3744" y="1260" w="51" h="50" z="120" orient="3" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="130577312">
            <param name="RLC" value="2" />
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="20 [mF]" />
            <param name="E" value="0.9 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="IDClink" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1946548008" name="master:datalabel" x="3960" y="1548" w="134" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Charging1_Discharging0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="982878067" name="AIDataCenter_Model_Library:UPS_Ctrl" x="3816" y="1530" w="218" h="102" z="800" orient="0" defn="AIDataCenter_Model_Library:UPS_Ctrl" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127525861">
            <param name="Name" value="" />
            <param name="Vrated" value="0.48" />
            <param name="fnom" value="60" />
            <param name="InitMode" value="0" />
            <param name="tstart" value="1" />
            <param name="MaxV_Bypass" value="1.2" />
            <param name="untitled" value="0" />
            <param name="MinV_Bypass" value="0.85" />
            <param name="tdelay_Bypass" value="0.01" />
            <param name="tdelay_ov_bypass" value="0.01" />
            <param name="tdelay_uv_bypass" value="0.001" />
            <param name="En_LVRT_Rect" value="1" />
            <param name="En_HVRT_Rect" value="0" />
            <param name="un" value="0" />
            <param name="En_Rect_Reconnect" value="1" />
            <param name="LV1" value="0.9" />
            <param name="LV2" value="0.8" />
            <param name="LV3" value="0.7" />
            <param name="LV4" value="0.6" />
            <param name="LV5" value="0.5" />
            <param name="LV6" value="0.4" />
            <param name="LV7" value="0.3" />
            <param name="LV8" value="0.2" />
            <param name="LV9" value="0.1" />
            <param name="LV10" value="0" />
            <param name="Lt1" value="999" />
            <param name="Lt2" value="999" />
            <param name="Lt3" value="999" />
            <param name="Lt4" value="0.002" />
            <param name="Lt5" value="0.002" />
            <param name="Lt6" value="0.002" />
            <param name="Lt7" value="0.002" />
            <param name="Lt8" value="0.002" />
            <param name="Lt9" value="0.002" />
            <param name="Lt10" value="0.002" />
            <param name="HV1" value="1.1" />
            <param name="HV2" value="1.2" />
            <param name="HV3" value="1.3" />
            <param name="HV4" value="1.4" />
            <param name="HV5" value="1.5" />
            <param name="HV6" value="1.6" />
            <param name="HV7" value="1.7" />
            <param name="HV8" value="1.8" />
            <param name="HV9" value="1.9" />
            <param name="HV10" value="2.0" />
            <param name="Ht1" value="9999" />
            <param name="Ht2" value="9999" />
            <param name="Ht3" value="0.1" />
            <param name="Ht4" value="0.01" />
            <param name="Ht5" value="0.01" />
            <param name="Ht6" value="0.01" />
            <param name="Ht7" value="0.01" />
            <param name="Ht8" value="0.01" />
            <param name="Ht9" value="0" />
            <param name="Ht10" value="0" />
            <param name="t_delay_Reconnection" value="1" />
            <param name="Sbase" value="1.5" />
            <param name="En_OC_Rect" value="0" />
            <param name="OC1" value="1.1" />
            <param name="OC2" value="1.2" />
            <param name="OC3" value="1.3" />
            <param name="OC5" value="1.5" />
            <param name="OC4" value="1.4" />
            <param name="tOC1" value="0.01" />
            <param name="tOC2" value="0.01" />
            <param name="tOC3" value="0.01" />
            <param name="tOC4" value="0.01" />
            <param name="tOC5" value="0.01" />
            <param name="OC_Bypass" value="2" />
            <param name="tdelay_oc_bypass" value="0.01" />
            <param name="tBatteryComeoutdelay" value="1" />
            <param name="Maxf_Bypass" value="61.2" />
            <param name="tdelay_of_Bypass" value="0.5" />
            <param name="Minf_Bypass" value="58.8" />
            <param name="tdelay_uf_bypass" value="0.5" />
            <param name="Maxf_Rect" value="61.8" />
            <param name="tdelay_of_rect" value="0.5" />
            <param name="Minf_Rect" value="57" />
            <param name="tdelay_uf_Rect" value="0.5" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1591454910" name="" x="4014" y="1512" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="128985877" name="" x="3978" y="1530" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1350872303" name="master:datalabel" x="3672" y="1512" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Vgabc" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1803614668" name="master:pgb" x="4068" y="1530" w="72" h="40" z="1170" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="DBlk_Rect" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.02" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.2" />
            <param name="Min" value="-0.2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="11699640" name="" x="3978" y="1530" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="744227672" name="" x="2862" y="1242" w="172" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <User classid="UserCmp" id="969704609" name="master:pgb" x="3942" y="1476" w="74" h="40" z="1190" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="En_Bypass" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.2" />
            <param name="Min" value="-0.2" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1761730329" name="master:pgb" x="4068" y="1566" w="146" h="40" z="1160" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Charging1_Discharging0" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.05" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.2" />
            <param name="Min" value="-0.2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1243819897" name="" x="4068" y="1566" w="100" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-18" />
          <vertex x="-90" y="-18" />
        </Wire>
        <User classid="UserCmp" defn="master:inv" id="501565035" x="3978" y="1512" w="44" h="25" z="1180" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="192398484" name="master:datalabel" x="3942" y="1512" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="En_Bypass" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1268594807" name="" x="3888" y="1512" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1252828935" name="" x="3942" y="1476" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1147466079" x="3510" y="1134" w="44" h="54" z="50" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="0" />
            <param name="RMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="0.48" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Iabc_Bypass" />
            <param name="VolI" value="Vgabc" />
            <param name="P" value="P_Bypass" />
            <param name="Q" value="Q_Rect" />
            <param name="Vrms" value="VRMS_Rect" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="2" />
            <param name="BaseA" value="1.2" />
            <param name="Name" value="" />
            <param name="Crms" value="IRMS_Bypass" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="557676030" name="" x="3528" y="1134" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1633721839" name="master:current_scaler" x="3204" y="1278" w="80" h="88" z="1290" orient="4" defn="master:current_scaler" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="82431650">
            <param name="Name" value="" />
            <param name="G_CDCS" value="NO_LL" />
            <param name="Dim" value="3" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1478788133" name="master:const" x="3168" y="1350" w="76" h="22" z="150" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="100" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="819275611" name="master:datalabel" x="3240" y="1350" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="NO_LL" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1641679700" name="" x="3204" y="1350" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1962369982" name="" x="3060" y="1242" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="2110001611" name="master:const" x="3744" y="918" w="76" h="22" z="10" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.8" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1135584199" name="master:const" x="3870" y="918" w="76" h="22" z="20" orient="4" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1651006367" name="" x="3888" y="1548" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="25748487" name="master:datalabel" x="4176" y="1620" w="108" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Rect_daxis_control" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="385913995" name="" x="3258" y="1260" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1221363286" name="" x="3384" y="1260" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="2040356125" name="master:datalabel" x="3672" y="1548" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Iabc_Rect" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="547609838" name="master:datalabel" x="3672" y="1566" w="72" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Iabc_Bypass" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1377888695" name="" x="3438" y="1278" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="426664705" name="" x="3348" y="1260" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="AIDataCenter_Model_Library:DC_DC_Bi_1" id="545881884" x="3924" y="1404" w="185" h="118" z="1200" orient="4" defn="AIDataCenter_Model_Library:DC_DC_Bi_1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="53005033">
            <param name="OnBoost" value="0" />
            <param name="OnOff" value="DBlkStrg" />
            <param name="Mode" value="ModeStrg" />
            <param name="Pref" value="0.1" />
            <param name="Pac" value="PBESS" />
            <param name="f0_pu" value="f0_pu" />
            <param name="Pac_1" value="Pac" />
            <param name="fsys" value="fsys" />
            <param name="Plim" value="1.0" />
            <param name="Dblk" value="1" />
            <param name="Prate" value="1" />
            <param name="Pref_1" value="0" />
            <param name="Charging_Mode" value="Charging1_Discharging0" />
            <param name="Edc_ord" value="0.9" />
            <param name="fresw" value="10000" />
            <param name="untitled" value="0" />
            <param name="LVrated" value="0.6" />
          </paramlist>
          <paramlist link="2008837703" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="20" />
          </paramlist>
          <paramlist link="2113018766" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="719274900" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="20" />
          </paramlist>
          <paramlist link="2124205688" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="1868524971" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="497090885" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="1117866709" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1010443892" name="" x="4086" y="1386" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="688794580" name="" x="4140" y="1422" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1029654607" x="4014" y="1404" w="28" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="SOC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1612441435" name="" x="3996" y="1404" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" id="153053381" name="master:annotation" x="4050" y="1350" w="58" h="38" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="===" />
            <param name="AL2" value="DC: 600V" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:voltmeter" id="1314220051" x="4068" y="1386" w="60" h="44" z="200" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26842314">
            <param name="Name" value="V_battery" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1385845756" x="4122" y="1404" w="28" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="SOC" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:ammeter" id="2112134716" x="4086" y="1386" w="56" h="28" z="210" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="119030036">
            <param name="Name" value="I_battery" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1007319570" name="" x="4122" y="1386" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1661636619" name="" x="3834" y="1386" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="AIDataCenter_Model_Library:Inverter_1" defn="AIDataCenter_Model_Library:Inverter_1" id="1059052670" x="3924" y="1242" w="162" h="127" z="1270" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26292416">
            <param name="VLL" value="0.48" />
            <param name="Qmax" value="0.6 [pu]" />
            <param name="Tiq" value="Tiq" />
            <param name="Kpq" value="Kpq" />
            <param name="Tid" value="Tid" />
            <param name="Kpd" value="Kpd" />
            <param name="Ki_PLL" value="Ki_PLL" />
            <param name="Kp_PLL" value="Kp_PLL" />
            <param name="DBlk" value="1" />
            <param name="SbaseGr_1" value="6.5" />
            <param name="Filter_V" value="Filter_Calc" />
            <param name="ILimPriority" value="Iq_Id_ctrl2" />
            <param name="qmode" value="Q_Vac_ctrl2" />
            <param name="dmode" value="Vdc_P_ctrl2" />
            <param name="untitled" value="0" />
            <param name="VLL_1" value="0.69 [kV]" />
            <param name="Cdamp_M" value="700 [uF]" />
            <param name="Ldamp_M" value="0.000621 [H]" />
            <param name="Cfilter_M" value="700 [uF]" />
            <param name="Rdamp_M" value="1.332 [ohm]" />
            <param name="Cdamp_in_M" value="700 [uF]" />
            <param name="Ldamp_in_M" value="0.000621 [H]" />
            <param name="Rdamp_in_M" value="1.332 [ohm]" />
            <param name="Cfilter_in_M" value="700 [uF]" />
            <param name="freq_cutoff_M" value="120" />
            <param name="Filter_Calc_M" value="0" />
            <param name="Cdamp_G" value="700 [uF]" />
            <param name="Ldamp_G" value="0.000621 [H]" />
            <param name="Rdamp_G" value="1.332 [ohm]" />
            <param name="Cfilter_G" value="700 [uF]" />
            <param name="freq_cutoff_G" value="200" />
            <param name="Filter_Calc_G" value="0" />
            <param name="DBlk_M" value="DBlk_M" />
            <param name="Lconv_M" value="0.00025 [H]" />
            <param name="Lconv_G" value="0.000135 [H]" />
            <param name="Ti_P_M" value="Ti_P_M" />
            <param name="Kp_P_M" value="Kp_P_M" />
            <param name="Ti_Vac_M" value="Ti_Vac_M" />
            <param name="Kp_Vac_M" value="Kp_Vac_M" />
            <param name="Vac_min_pu" value="0.9 [pu]" />
            <param name="Vac_max_pu" value="1.1 [pu]" />
            <param name="Ti_Vac_Gr" value="Ti_Vac" />
            <param name="Kp_Vac_Gr" value="Ti_Vac" />
            <param name="Qmax_Gr" value="0.66 [pu]" />
            <param name="ImaxGr_pu" value="1.1 [pu]" />
            <param name="Imax_pu" value="1.20 [pu]" />
            <param name="Cfreq_M" value="55" />
            <param name="Cfreq_Gr" value="67" />
            <param name="freq_M" value="freq" />
            <param name="SbaseM" value="5.2 [MVA]" />
            <param name="SbaseGr" value="6 [MVA]" />
            <param name="Tiq_G" value="Tiq" />
            <param name="Kpq_G" value="Kpq" />
            <param name="Kpd_G" value="Kpd" />
            <param name="Tid_G" value="Tid" />
            <param name="KpdG" value="Kpd_G" />
            <param name="Pref" value="P_ord_MW" />
            <param name="Tiq_M" value="Tiq_M" />
            <param name="Kpq_M" value="Kpq_M" />
            <param name="Tid_M" value="Tid_M" />
            <param name="Kpd_M" value="Kpd_M" />
            <param name="Ti_Vac" value="Ti_Vac" />
            <param name="Kp_Vac" value="Kp_Vac" />
            <param name="Ki_PLL_G" value="Ki_PLL" />
            <param name="Kp_PLL_G" value="Kp_PLL" />
            <param name="Ki_PLL_M" value="Ki_PLL_M" />
            <param name="Kp_PLL_M" value="Kp_PLL_M" />
            <param name="Ti_Q_1" value="Ti_Q" />
            <param name="Kp_Q_1" value="Kp_Q" />
            <param name="Vtr_2" value="0.69" />
            <param name="Vtr_1" value="0.69 [kV]" />
            <param name="Ti_Vac_R" value="Ti_Vac_R" />
            <param name="Kp_Vac_R" value="Kp_Vac_R" />
            <param name="Vac_ord_pu" value="1" />
            <param name="Vac_ordpu" value="Vac_ordpu" />
            <param name="Ir_limit" value="Icrow_bar" />
            <param name="Time_crowbar" value="Tcrow_bar" />
            <param name="Vdc_crowbar_on" value="2.2 [kV]" />
            <param name="Vdc_crowbar_off" value="1.6 [kV]" />
            <param name="R_chopper" value="1.24 [ohm]" />
            <param name="Tiq_R" value="Tiq_R" />
            <param name="Kpq_R" value="Kpq_R" />
            <param name="Tid_R" value="Tid_R" />
            <param name="Kpd_R" value="Kpd_R" />
            <param name="Ti_P" value="Ti_P" />
            <param name="Kp_P" value="Kp_P" />
            <param name="Ti_Q_R" value="Ti_Vac_R" />
            <param name="Kp_Q_R" value="Kp_Vac_R" />
            <param name="Rdamp_in" value="1.332 [ohm]" />
            <param name="Ldamp_in" value="0.000621 [H]" />
            <param name="Cdamp_in" value="350 [uF]" />
            <param name="Filter_Calc" value="1" />
            <param name="DBlk_Rtr_1" value="0" />
            <param name="Cfilter_in" value="700 [uF]" />
            <param name="Ldamp" value="0.0000675 [H]" />
            <param name="Rdamp" value="4.8 [ohm]" />
            <param name="Cdamp" value="157 [uF]" />
            <param name="Cfilter" value="1400 [uF]" />
            <param name="C_filter" value="700 [uF]" />
            <param name="Lvsc" value="0.000631 [H]" />
            <param name="Vdc_chop_off" value="1.5[kV]" />
            <param name="Vdc_chop_on" value="1.7 [kV]" />
            <param name="DC_cap" value="760000 [uF]" />
            <param name="Lconv_1" value="0.000631 [H]" />
            <param name="Qref_pu" value="Qref_pu" />
            <param name="Pref_pu" value="Pref_pu" />
            <param name="Q_ref_pu" value="P_ref_pu" />
            <param name="P_ref_pu" value="P_ref_pu" />
            <param name="Kp_vqref" value="Kp_vqref" />
            <param name="Kp_vdref" value="Kp_vdref" />
            <param name="Ti_vqref" value="Ti_vqref" />
            <param name="Ti_vdref" value="Ti_vdref" />
            <param name="Kp_Iqref" value="Kp_Iqref" />
            <param name="Kp_Idref" value="Kp_Idref" />
            <param name="Ti_Iqref" value="Ti_Iqref" />
            <param name="Ti_Idref" value="Ti_Idref" />
            <param name="Vacbase" value="0.69 [kV]" />
            <param name="Sbase" value="1" />
            <param name="freq_cutoff" value="600 [Hz]" />
            <param name="freq" value="60" />
            <param name="Cfreq" value="67" />
            <param name="Q_ord" value="Q_ord_MVAR" />
            <param name="Edc_ord" value="Edc_ord_kV" />
            <param name="Ti_Edc" value="Ti_Edc" />
            <param name="Kp_Edc" value="Kp_Edc" />
            <param name="Ti_Q" value="Ti_Q" />
            <param name="Kp_Q" value="Kp_Q" />
            <param name="KpqS" value="KpqS" />
            <param name="TiqS" value="TiqS" />
            <param name="KpdS" value="KpdS" />
            <param name="TidS" value="TidS" />
            <param name="DBlk_Gr" value="DBlk1" />
            <param name="DBlk_Rtr" value="DBlk_M" />
            <param name="Dblk_Rtr" value="DBlk_M" />
            <param name="Lconv" value="3.1572361835854737233152316559023e-6 [H]" />
            <param name="Vdc_base" value="1.6 [kV]" />
            <param name="Fsys" value="60 [Hz]" />
            <param name="Rst_pu" value="0.0054 [pu]" />
            <param name="Mmva" value="Pbase" />
            <param name="M_kv" value="0.69 [kV]" />
            <param name="VsRMSpu" value="Vrms_RC_pu" />
            <param name="Filter_Calc_1" value="0" />
            <param name="P_Calc" value="1" />
            <param name="Lconv_R" value="0.00631 [H]" />
            <param name="DC_cap_R" value="600 [uF]" />
            <param name="X_Calc" value="1" />
            <param name="Pset" value="P_Inv_Setpoint" />
            <param name="Dpf" value="1000" />
            <param name="Qset" value="0" />
            <param name="Dqv" value="1000" />
            <param name="MaxCurrentabc" value="0" />
            <param name="Imaxabc" value="1.2" />
            <param name="VDCRated" value="0.9" />
          </paramlist>
          <paramlist link="286595304" name="">
            <param name="xmin" value="21.75" />
            <param name="xmax" value="24.25" />
          </paramlist>
          <paramlist link="788375707" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1.8" />
          </paramlist>
          <paramlist link="877615106" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="30" />
          </paramlist>
          <paramlist link="1762616461" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="77120092" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1504985068" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="873131594" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="30" />
          </paramlist>
          <paramlist link="257332462" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="360214047" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="1406877752" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="AIDataCenter_Model_Library:Rectifier_1_1" defn="AIDataCenter_Model_Library:Rectifier_1_1" id="382458798" x="3618" y="1242" w="235" h="134" z="790" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="85507819">
            <param name="VLL" value="0.48" />
            <param name="Qmax" value="0.6 [pu]" />
            <param name="Tiq" value="Tiq" />
            <param name="Kpq" value="Kpq" />
            <param name="Tid" value="Tid" />
            <param name="Kpd" value="Kpd" />
            <param name="Ki_PLL" value="Ki_PLL" />
            <param name="Kp_PLL" value="Kp_PLL" />
            <param name="DBlk" value="DBlk_Rect" />
            <param name="SbaseGr_1" value="6.5" />
            <param name="Filter_V" value="Filter_Calc" />
            <param name="ILimPriority" value="1" />
            <param name="qmode" value="0" />
            <param name="dmode" value="Rect_daxis_control" />
            <param name="untitled" value="0" />
            <param name="VLL_1" value="0.69 [kV]" />
            <param name="Cdamp_M" value="700 [uF]" />
            <param name="Ldamp_M" value="0.000621 [H]" />
            <param name="Cfilter_M" value="700 [uF]" />
            <param name="Rdamp_M" value="1.332 [ohm]" />
            <param name="Cdamp_in_M" value="700 [uF]" />
            <param name="Ldamp_in_M" value="0.000621 [H]" />
            <param name="Rdamp_in_M" value="1.332 [ohm]" />
            <param name="Cfilter_in_M" value="700 [uF]" />
            <param name="freq_cutoff_M" value="120" />
            <param name="Filter_Calc_M" value="0" />
            <param name="Cdamp_G" value="700 [uF]" />
            <param name="Ldamp_G" value="0.000621 [H]" />
            <param name="Rdamp_G" value="1.332 [ohm]" />
            <param name="Cfilter_G" value="700 [uF]" />
            <param name="freq_cutoff_G" value="200" />
            <param name="Filter_Calc_G" value="0" />
            <param name="DBlk_M" value="DBlk_M" />
            <param name="Lconv_M" value="0.00025 [H]" />
            <param name="Lconv_G" value="0.000135 [H]" />
            <param name="Ti_P_M" value="Ti_P_M" />
            <param name="Kp_P_M" value="Kp_P_M" />
            <param name="Ti_Vac_M" value="Ti_Vac_M" />
            <param name="Kp_Vac_M" value="Kp_Vac_M" />
            <param name="Vac_min_pu" value="0.9 [pu]" />
            <param name="Vac_max_pu" value="1.1 [pu]" />
            <param name="Ti_Vac_Gr" value="Ti_Vac" />
            <param name="Kp_Vac_Gr" value="Ti_Vac" />
            <param name="Qmax_Gr" value="0.66 [pu]" />
            <param name="ImaxGr_pu" value="1.1 [pu]" />
            <param name="Imax_pu" value="1.5 [pu]" />
            <param name="Cfreq_M" value="55" />
            <param name="Cfreq_Gr" value="67" />
            <param name="freq_M" value="freq" />
            <param name="SbaseM" value="5.2 [MVA]" />
            <param name="SbaseGr" value="6 [MVA]" />
            <param name="Tiq_G" value="Tiq" />
            <param name="Kpq_G" value="Kpq" />
            <param name="Kpd_G" value="Kpd" />
            <param name="Tid_G" value="Tid" />
            <param name="KpdG" value="Kpd_G" />
            <param name="Pref" value="0.2" />
            <param name="Tiq_M" value="Tiq_M" />
            <param name="Kpq_M" value="Kpq_M" />
            <param name="Tid_M" value="Tid_M" />
            <param name="Kpd_M" value="Kpd_M" />
            <param name="Ti_Vac" value="Ti_Vac" />
            <param name="Kp_Vac" value="Kp_Vac" />
            <param name="Ki_PLL_G" value="Ki_PLL" />
            <param name="Kp_PLL_G" value="Kp_PLL" />
            <param name="Ki_PLL_M" value="Ki_PLL_M" />
            <param name="Kp_PLL_M" value="Kp_PLL_M" />
            <param name="Ti_Q_1" value="Ti_Q" />
            <param name="Kp_Q_1" value="Kp_Q" />
            <param name="Vtr_2" value="0.69" />
            <param name="Vtr_1" value="0.69 [kV]" />
            <param name="Ti_Vac_R" value="Ti_Vac_R" />
            <param name="Kp_Vac_R" value="Kp_Vac_R" />
            <param name="Vac_ord_pu" value="0" />
            <param name="Vac_ordpu" value="Vac_ordpu" />
            <param name="Ir_limit" value="Icrow_bar" />
            <param name="Time_crowbar" value="Tcrow_bar" />
            <param name="Vdc_crowbar_on" value="2.2 [kV]" />
            <param name="Vdc_crowbar_off" value="1.6 [kV]" />
            <param name="R_chopper" value="1.24 [ohm]" />
            <param name="Tiq_R" value="Tiq_R" />
            <param name="Kpq_R" value="Kpq_R" />
            <param name="Tid_R" value="Tid_R" />
            <param name="Kpd_R" value="Kpd_R" />
            <param name="Ti_P" value="Ti_P" />
            <param name="Kp_P" value="Kp_P" />
            <param name="Ti_Q_R" value="Ti_Vac_R" />
            <param name="Kp_Q_R" value="Kp_Vac_R" />
            <param name="Rdamp_in" value="1.332 [ohm]" />
            <param name="Ldamp_in" value="0.000621 [H]" />
            <param name="Cdamp_in" value="350 [uF]" />
            <param name="Filter_Calc" value="1" />
            <param name="DBlk_Rtr_1" value="0" />
            <param name="Cfilter_in" value="700 [uF]" />
            <param name="Ldamp" value="0.0000675 [H]" />
            <param name="Rdamp" value="4.8 [ohm]" />
            <param name="Cdamp" value="157 [uF]" />
            <param name="Cfilter" value="1400 [uF]" />
            <param name="C_filter" value="700 [uF]" />
            <param name="Lvsc" value="0.000631 [H]" />
            <param name="Vdc_chop_off" value="1.5[kV]" />
            <param name="Vdc_chop_on" value="1.7 [kV]" />
            <param name="DC_cap" value="760000 [uF]" />
            <param name="Lconv_1" value="0.000631 [H]" />
            <param name="Qref_pu" value="Qref_pu" />
            <param name="Pref_pu" value="0.7" />
            <param name="Q_ref_pu" value="P_ref_pu" />
            <param name="P_ref_pu" value="P_ref_pu" />
            <param name="Kp_vqref" value="Kp_vqref" />
            <param name="Kp_vdref" value="Kp_vdref" />
            <param name="Ti_vqref" value="Ti_vqref" />
            <param name="Ti_vdref" value="Ti_vdref" />
            <param name="Kp_Iqref" value="Kp_Iqref" />
            <param name="Kp_Idref" value="Kp_Idref" />
            <param name="Ti_Iqref" value="Ti_Iqref" />
            <param name="Ti_Idref" value="Ti_Idref" />
            <param name="Vacbase" value="0.69 [kV]" />
            <param name="Sbase" value="1.5" />
            <param name="freq_cutoff" value="500 [Hz]" />
            <param name="freq" value="60" />
            <param name="Cfreq" value="67" />
            <param name="Q_ord" value="0.1" />
            <param name="Edc_ord" value="0.9" />
            <param name="Ti_Edc" value="Ti_Edc" />
            <param name="Kp_Edc" value="Kp_Edc" />
            <param name="Ti_Q" value="Ti_Q" />
            <param name="Kp_Q" value="Kp_Q" />
            <param name="KpqS" value="KpqS" />
            <param name="TiqS" value="TiqS" />
            <param name="KpdS" value="KpdS" />
            <param name="TidS" value="TidS" />
            <param name="DBlk_Gr" value="DBlk1" />
            <param name="DBlk_Rtr" value="DBlk_M" />
            <param name="Dblk_Rtr" value="DBlk_M" />
            <param name="Lconv" value="3.1572361835854737233152316559023e-6 [H]" />
            <param name="Vdc_base" value="1.6 [kV]" />
            <param name="Fsys" value="60 [Hz]" />
            <param name="Rst_pu" value="0.0054 [pu]" />
            <param name="Mmva" value="Pbase" />
            <param name="M_kv" value="0.69 [kV]" />
            <param name="VsRMSpu" value="Vrms_IN_pu" />
            <param name="Filter_Calc_1" value="0" />
            <param name="P_Calc" value="1" />
            <param name="Lconv_R" value="0.0002631 [H]" />
            <param name="DC_cap_R" value="60000 [uF]" />
            <param name="X_Calc" value="1" />
            <param name="Q_ord_pu" value="0" />
            <param name="P_RampRate" value="1" />
            <param name="P_RampRate_In" value="50" />
            <param name="P_RampRate_De" value="50" />
            <param name="Re_P_RampRate_In" value="0.7" />
          </paramlist>
          <paramlist link="237902817" name="">
            <param name="xmin" value="21.75" />
            <param name="xmax" value="24.25" />
          </paramlist>
          <paramlist link="1182702330" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1.8" />
          </paramlist>
          <paramlist link="739370697" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="30" />
          </paramlist>
          <paramlist link="1762616461" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1046871363" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="379070289" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="873131594" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="30" />
          </paramlist>
          <paramlist link="257332462" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="360214047" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="2081731412" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="85909053" name="" x="3744" y="1224" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="587621961" name="" x="3744" y="1260" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2111230135" name="" x="3798" y="1368" w="10" h="154" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1619874355" name="" x="3852" y="1422" w="100" h="172" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
          <vertex x="-90" y="-162" />
        </Wire>
        <User classid="UserCmp" id="2140894489" name="AIDataCenter_Model_Library:CoolingLoad_1_1" x="3816" y="990" w="244" h="147" z="30" orient="0" defn="AIDataCenter_Model_Library:CoolingLoad_1_1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="109103766">
            <param name="Name" value="CoolingLoad_1_1" />
            <param name="Sbase" value="0.05" />
            <param name="Vbase" value="0.2714" />
            <param name="Freqbase" value="377" />
            <param name="Ibase" value="0.06" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1156623129" name="" x="3780" y="918" w="28" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="150970798" name="" x="3834" y="918" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="AIDataCenter_Model_Library:Battery" defn="AIDataCenter_Model_Library:Battery" id="802127501" x="4158" y="1404" w="110" h="109" z="230" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="4361682" />
          <paramlist link="314483654" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="22.5" />
          </paramlist>
          <paramlist link="2072034837" name="">
            <param name="ymin" value="-10" />
            <param name="ymax" value="20" />
          </paramlist>
          <paramlist link="205366288" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="300" />
          </paramlist>
          <paramlist link="779393155" name="">
            <param name="ymin" value="99.75" />
            <param name="ymax" value="100.05" />
          </paramlist>
          <paramlist link="1829715088" name="">
            <param name="ymin" value="-50" />
            <param name="ymax" value="300" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1289449964" name="master:datalabel" x="3510" y="1206" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="frequency_m" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2011309721" name="master:pgb" x="3690" y="1422" w="89" h="40" z="1210" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="frequency_m" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.2" />
            <param name="Min" value="-0.2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="82178402" name="" x="3672" y="1512" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1640139214" name="" x="3672" y="1548" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1897794443" name="" x="3672" y="1566" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1756512073" name="master:datalabel" x="3672" y="1458" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="frequency_m" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="393676514" name="" x="3672" y="1458" w="154" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <vertex x="144" y="18" />
        </Wire>
        <User classid="UserCmp" defn="master:logic_mult" id="1097194310" x="4086" y="1620" w="80" h="56" z="810" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="1" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="686239066" name="" x="4122" y="1620" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1475104402" name="master:datalabel" x="3960" y="1602" w="134" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Charging1_Discharging0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1101956046" name="master:datalabel" x="3960" y="1638" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="DBlk_Rect" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2123416499" name="" x="3960" y="1638" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1261305621" name="" x="3960" y="1602" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2079135284" name="" x="3546" y="1206" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1869203768" name="" x="3690" y="1422" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="884677920" name="" x="4230" y="1242" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1432016289" name="master:annotation" x="3744" y="1260" w="36" h="38" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="===" />
            <param name="AL2" value="20mF" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:upramp" id="164831318" x="4374" y="1314" w="80" h="59" z="1220" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16089464">
            <param name="X1" value="0.5" />
            <param name="X2" value="1" />
            <param name="Y2" value="1" />
            <param name="COM" value="Up_Ramp_X-fer_Func" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1748442826" name="" x="4338" y="1314" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:time-sig" id="341552893" x="4446" y="1314" w="76" h="21" z="180" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" id="359134897" name="master:datalabel" x="4266" y="1620" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="P_Inv" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1755609193" name="master:datalabel" x="4464" y="1620" w="90" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="P_Inv_Setpoint" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1901874634" name="" x="4266" y="1620" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:realpole" id="1059779237" x="4374" y="1620" w="80" h="38" z="300" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.2 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="44513698" name="" x="4464" y="1620" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="522574921" name="" x="3582" y="990" w="154" h="154" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="144" />
        </Wire>
        <Frame classid="ControlFrame" id="1497343396" name="" link="-1" x="3978" y="918" w="72" h="126">
          <paramlist link="-1">
            <param name="Icon" value="936,882" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Switch" id="2102351102" name="Brk_Cooling" link="682001928" />
        </Frame>
        <Wire classid="WireOrthogonal" id="208446072" name="" x="2682" y="1836" w="82" h="604" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-594" />
          <vertex x="72" y="-594" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_xfmr_2w" defn="ETRAN:Electranix_xfmr_2w" id="337873515" x="2808" y="1242" w="116" h="85" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65178203">
            <param name="Name" value="E_19_33_1" />
            <param name="Tmva3" value="100" />
            <param name="f" value="60" />
            <param name="Xl" value="0.0142" />
            <param name="B" value="0" />
            <param name="V1LL" value="345" />
            <param name="V2LL" value="35" />
            <param name="Rw" value="0.0007" />
            <param name="Config1" value="0" />
            <param name="Enable" value="1" />
            <param name="View" value="1" />
            <param name="Xair" value="0.0284" />
            <param name="TapI" value="1.07" />
            <param name="Tap" value="1" />
            <param name="PHSHFT" value="0" />
            <param name="NegXCap" value="0" />
            <param name="XlTable" value="0" />
            <param name="XlFactor" value="1" />
            <param name="XlFactj" value="0" />
            <param name="GI" value="0" />
            <param name="GJ" value="0" />
            <param name="BI" value="0" />
            <param name="BJ" value="0" />
            <param name="Ideal" value="1" />
            <param name="V5Format" value="1" />
            <param name="Config2" value="0" />
            <param name="PSANG" value="0.0" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Tdc" value="1.0" />
            <param name="Xknee" value="1.25" />
            <param name="Txk" value="0.1" />
            <param name="Im1" value="0.4" />
            <param name="IL1" value="" />
            <param name="IL2" value="" />
            <param name="IMAG" value="" />
            <param name="FLUX" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:umec-xfmr-6w5L" id="220950207" x="2790" y="954" w="100" h="76" z="1" orient="0" link="-1" q="4" disable="true">
          <paramlist link="-1" name="" crc="96249549">
            <param name="zsbf" value="" />
            <param name="zsyf" value="" />
            <param name="zsrf" value="" />
            <param name="zolbf" value="" />
            <param name="zolrf" value="" />
            <param name="rtykff" value="" />
            <param name="lfykff" value="" />
            <param name="swlkbf" value="" />
            <param name="pwlkbf" value="" />
            <param name="swlkyf" value="" />
            <param name="pwlkyf" value="" />
            <param name="swlkrf" value="" />
            <param name="pwlkrf" value="" />
            <param name="swlbbf" value="" />
            <param name="pwlbbf" value="" />
            <param name="swlbyf" value="" />
            <param name="pwlbyf" value="" />
            <param name="swlbrf" value="" />
            <param name="pwlbrf" value="" />
            <param name="zsbt" value="" />
            <param name="zsyt" value="" />
            <param name="zsrt" value="" />
            <param name="rtyoket" value="" />
            <param name="lfyoket" value="" />
            <param name="swlkbt" value="" />
            <param name="pwlkbt" value="" />
            <param name="swlkyt" value="" />
            <param name="pwlkyt" value="" />
            <param name="swlkrt" value="" />
            <param name="pwlkrt" value="" />
            <param name="swlbbt" value="" />
            <param name="pwlbbt" value="" />
            <param name="swlbyt" value="" />
            <param name="pwlbyt" value="" />
            <param name="swlbrt" value="" />
            <param name="pwlbrt" value="" />
            <param name="yokebs" value="" />
            <param name="yokeys" value="" />
            <param name="yokers" value="" />
            <param name="swlkbs" value="" />
            <param name="pwlkbs" value="" />
            <param name="swlkys" value="" />
            <param name="pwlkys" value="" />
            <param name="swlkrs" value="" />
            <param name="pwlkrs" value="" />
            <param name="swlbbs" value="" />
            <param name="pwlbbs" value="" />
            <param name="swlbys" value="" />
            <param name="pwlbys" value="" />
            <param name="swlbrs" value="" />
            <param name="pwlbrs" value="" />
            <param name="ICA2" value="" />
            <param name="IBC2" value="" />
            <param name="IAB2" value="" />
            <param name="ILC2" value="" />
            <param name="ILB2" value="" />
            <param name="ILA2" value="" />
            <param name="ICA1" value="" />
            <param name="IBC1" value="" />
            <param name="IAB1" value="" />
            <param name="ILC1" value="" />
            <param name="ILB1" value="" />
            <param name="ILA1" value="" />
            <param name="rayo" value="1.0" />
            <param name="rlyo" value="2.0" />
            <param name="rayw" value="1.0" />
            <param name="rlyw" value="2.0" />
            <param name="Y10E" value="1.49469 [pu]" />
            <param name="X10E" value="124.388 [%]" />
            <param name="Y9E" value="1.36094 [pu]" />
            <param name="X9E" value="60.215 [%]" />
            <param name="Y8E" value="1.26115 [pu]" />
            <param name="X8E" value="20.357 [%]" />
            <param name="Y7E" value="1.17334 [pu]" />
            <param name="X7E" value="6.52348 [%]" />
            <param name="Y6E" value="1.08024 [pu]" />
            <param name="X6E" value="3.09543 [%]" />
            <param name="Y5E" value="1.0 [pu]" />
            <param name="X5E" value="2 [%]" />
            <param name="Y4E" value=".825118 [pu]" />
            <param name="X4E" value=".980856 [%]" />
            <param name="Y3E" value=".61284 [pu]" />
            <param name="X3E" value=".487637 [%]" />
            <param name="Y2E" value=".324129 [pu]" />
            <param name="X2E" value=".1774 [%]" />
            <param name="Y1E" value="0.0 [pu]" />
            <param name="X1E" value="0.0 [%]" />
            <param name="Enab" value="1" />
            <param name="Im1" value="1 [%]" />
            <param name="a" value="1.0" />
            <param name="Dtls" value="0" />
            <param name="View" value="1" />
            <param name="Tap" value="0" />
            <param name="Sat" value="0" />
            <param name="CuL" value="0.001 [pu]" />
            <param name="NLL" value="0.001 [pu]" />
            <param name="Xl" value="0.15 [pu]" />
            <param name="f" value="60" />
            <param name="Lead" value="1" />
            <param name="YD2" value="1" />
            <param name="YD1" value="0" />
            <param name="V2" value="35" />
            <param name="V1" value="345" />
            <param name="Tmva" value="150 [MVA]" />
            <param name="Core" value="0" />
            <param name="Name" value="T1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1725750598" x="2772" y="990" w="26" h="34" z="-1" orient="7" defn="master:ground" link="-1" q="4" disable="true">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="468859353" x="4662" y="1170" w="28" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="SOC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1862374371" x="4716" y="1170" w="41" h="40" z="1260" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="SOC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="0.01" />
            <param name="Units" value="%" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663300" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="321710645" name="" x="4662" y="1170" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="672127087" x="4662" y="1116" w="64" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VRMS_Grid" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1394545509" x="4716" y="1116" w="76" h="40" z="80" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="VRMS_Grid" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="p.u." />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.2" />
            <param name="Min" value="-0.2" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663299" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="5102467" name="" x="4716" y="1116" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1695469166" x="4662" y="1044" w="40" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_Grid" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1106058362" x="4662" y="1080" w="42" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_Grid" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1837246577" x="4716" y="1044" w="52" h="40" z="1320" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_Grid" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="0.8" />
            <param name="Min" value="-1.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663297" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="284404786" name="" x="4716" y="1044" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1185036123" x="4716" y="1080" w="54" h="40" z="70" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Q_Grid" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663298" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="142573933" name="" x="4716" y="1080" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="817095960" x="4644" y="1224" w="64" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_DC_Link" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2061401834" x="4698" y="1224" w="75" h="40" z="160" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="V_DC_Link" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.5" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663301" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1516669063" name="" x="4698" y="1224" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="158985439" x="4662" y="1278" w="46" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_DCDC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="205323333" name="" x="4662" y="1278" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="363566804" x="4716" y="1278" w="58" h="40" z="1230" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="I_DCDC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663302" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1989968058" x="4878" y="882" w="80" h="56" z="770" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="743727575" x="4842" y="882" w="64" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_DC_Link" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="766563740" x="4878" y="918" w="46" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_DCDC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1107940778" x="4950" y="882" w="50" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_DCDC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="563212242" x="4968" y="882" w="61" h="40" z="1380" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_DCDC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663303" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="680314454" name="" x="4968" y="882" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="225144704" x="4914" y="1062" w="36" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_Inv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1525791833" x="4914" y="1098" w="44" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_Rect" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1694158389" x="4968" y="1062" w="48" h="40" z="1300" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_Inv" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.05" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="0.8" />
            <param name="Min" value="-1.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663307" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="632108002" name="" x="4968" y="1062" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="32007997" x="4968" y="1098" w="56" h="40" z="100" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_Rect" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="0.8" />
            <param name="Min" value="-1.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663308" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2119197436" name="" x="4968" y="1098" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="161601429" x="4914" y="1134" w="46" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_Load" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1527606408" x="4968" y="1134" w="57" h="40" z="1280" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_Load" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="0.8" />
            <param name="Min" value="-1.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663309" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1234642521" name="" x="4968" y="1134" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="750103783" x="4878" y="954" w="60" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_battery" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1389238600" x="4968" y="954" w="72" h="40" z="1360" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="V_battery" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663304" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="119819813" name="" x="4878" y="954" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1188482953" x="4914" y="1026" w="56" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_battery" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="908467118" x="4968" y="1026" w="68" h="40" z="1310" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="I_battery" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663306" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="542329705" name="" x="4968" y="1026" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="1841506271" x="4950" y="990" w="80" h="56" z="780" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1960894248" name="" x="4914" y="954" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="176523863" x="4986" y="990" w="60" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_battery" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1494473513" x="4986" y="990" w="71" h="40" z="1340" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_battery" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="0.8" />
            <param name="Min" value="-1.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663305" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1363776815" x="4914" y="1206" w="58" h="23" z="1" orient="4" link="-1" q="4" disable="true">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_Cooling" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1475492788" x="4968" y="1206" w="70" h="40" z="470" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_Cooling" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663310" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="73242389" name="" x="4968" y="1206" w="64" h="10" orient="0" disable="true">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="574056978" x="4914" y="1278" w="60" h="23" z="1" orient="4" link="-1" q="4" disable="true">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_Cooling" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="236790141" x="4968" y="1278" w="72" h="40" z="490" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Q_Cooling" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MVAr" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663311" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="445509485" name="" x="4968" y="1278" w="64" h="10" orient="0" disable="true">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="965292312" x="4662" y="954" w="66" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vabc_Load" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="37055056" x="4716" y="954" w="77" h="40" z="1370" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vabc_Load" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663297" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="579527785" name="" x="4662" y="954" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2090680628" x="4662" y="900" w="70" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VRMS_Load" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="3304886" x="4716" y="900" w="81" h="40" z="1390" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="VRMS_Load" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="p.u." />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.2" />
            <param name="Min" value="-0.2" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663299" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1783916273" name="" x="4716" y="900" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1708452832" x="4662" y="1008" w="56" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_Bypass" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1191681564" x="4716" y="1008" w="67" h="40" z="1350" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_Bypass" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="0.8" />
            <param name="Min" value="-1.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663297" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1558747725" name="" x="4716" y="1008" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="107324475" x="4662" y="1332" w="76" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IRMS_Bypass" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1321186198" x="4662" y="1368" w="64" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IRMS_Rect" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="359261641" x="4716" y="1332" w="87" h="40" z="220" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="IRMS_Bypass" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663302" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="884274913" name="" x="4716" y="1332" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="2113355473" x="4716" y="1368" w="76" h="40" z="250" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="IRMS_Rect" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663302" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1876910898" name="" x="4716" y="1368" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="91909783" x="4842" y="828" w="40" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vgabc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1368523359" x="4896" y="828" w="51" h="40" z="1410" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vgabc" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663297" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1361589305" name="" x="4842" y="828" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2113362668" x="4932" y="1332" w="42" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IDClink" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="976736554" x="4968" y="1332" w="53" h="40" z="240" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="IDClink" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MVAr" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663311" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="853644731" name="" x="4932" y="1332" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="782116911" x="1656" y="2574" w="44" h="54" z="100" orient="0" defn="master:multimeter" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="10000" />
            <param name="BaseV" value="345 kV" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="Q_39_PCC" />
            <param name="Vrms" value="V_39_PCC" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="2" />
            <param name="BaseA" value="0.52" />
            <param name="Crms" value="Irms_term" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1268070633" name="" x="1674" y="2574" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1341523805" x="1674" y="2682" w="68" h="40" z="260" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Q39_PCC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="10000" />
            <param name="Units" value="MVAR" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1000" />
            <param name="Max" value="1000" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663400" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1524273046" x="1656" y="2682" w="64" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_39_PCC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1656" y="2682" w="28" h="10" orient="0" id="838741230" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1185020857" x="1674" y="2736" w="67" h="40" z="260" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="V39_PCC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="10000" />
            <param name="Units" value="MVAR" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1000" />
            <param name="Max" value="1000" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663400" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="80619112" x="1656" y="2736" w="62" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_39_PCC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1656" y="2736" w="28" h="10" orient="0" id="613107705" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
      </schematic>
      <graphics>
        <paramlist />
        <Gfx classid="Graphics.Rectangle" id="838481296" x="-22" y="9" w="44" h="-4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="549438011" x="0" y="-7">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="SubPage 3" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2100966482" x="0" y="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="SubPage 3" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="RowDefn" name="E_1_2_1" group="" url="" version="" build="" instances="" key="" view="false" date="1793757578" id="918512717">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="Line_Berg_Options" id="4752" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Line_ManualYZ" defn="Line_ManualYZ" id="4753" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="345" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.0035" />
            <param name="XLPUP2" value="0.0411" />
            <param name="BPUP2" value="0.6987" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="E_2_3_1" group="" url="" version="" build="" instances="" key="" view="false" date="1793757578" id="1149345105">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="Line_Berg_Options" id="4757" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Line_ManualYZ" defn="Line_ManualYZ" id="4758" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="345" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.0013" />
            <param name="XLPUP2" value="0.0151" />
            <param name="BPUP2" value="0.2572" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="E_3_4_1" group="" url="" version="" build="" instances="" key="" view="false" date="1793757578" id="1179828083">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="Line_Berg_Options" id="4762" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Line_ManualYZ" defn="Line_ManualYZ" id="4763" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="345" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.0013" />
            <param name="XLPUP2" value="0.0213" />
            <param name="BPUP2" value="0.2214" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="E_4_5_1" group="" url="" version="" build="" instances="" key="" view="false" date="1793757578" id="456105455">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="Line_Berg_Options" id="4767" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Line_ManualYZ" defn="Line_ManualYZ" id="4768" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="345" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.0008" />
            <param name="XLPUP2" value="0.0128" />
            <param name="BPUP2" value="0.1342" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="E_5_8_1" group="" url="" version="" build="" instances="" key="" view="false" date="1793757578" id="1036950295">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="Line_Berg_Options" id="4772" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Line_ManualYZ" defn="Line_ManualYZ" id="4773" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="345" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.0008" />
            <param name="XLPUP2" value="0.0112" />
            <param name="BPUP2" value="0.1476" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="E_7_8_1" group="" url="" version="" build="" instances="" key="" view="false" date="1793757578" id="491908181">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="Line_Berg_Options" id="4777" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Line_ManualYZ" defn="Line_ManualYZ" id="4778" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="345" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.0004" />
            <param name="XLPUP2" value="0.0046" />
            <param name="BPUP2" value="0.078" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="E_6_7_1" group="" url="" version="" build="" instances="" key="" view="false" date="1793757578" id="366741533">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="Line_Berg_Options" id="4782" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Line_ManualYZ" defn="Line_ManualYZ" id="4783" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="345" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.0006" />
            <param name="XLPUP2" value="0.0092" />
            <param name="BPUP2" value="0.113" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="E_6_11_1" group="" url="" version="" build="" instances="" key="" view="false" date="1793757578" id="34535717">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="Line_Berg_Options" id="4787" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Line_ManualYZ" defn="Line_ManualYZ" id="4788" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="345" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.0007" />
            <param name="XLPUP2" value="0.0082" />
            <param name="BPUP2" value="0.1389" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
